<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>9．4 绝热与防腐</title><Body background="images/back.gif"> 

  9．4  绝热与防腐

9．4．1  保冷  cold insulation
为减少周围环境中的热量传入低温设备和管道内部，或防止外壁表面凝露，在其外表面采取的包覆绝热措施。

9．4．2  保温  thermal insulation
为减少设备或管道与周围环境换热而采取的绝热措施。

9．4．3  绝热材料  thermal insulation material
用于减少结构物和环境换热的功能材料，导热系数较小，也称保温材料。

9．4．4  绝热层  insulating layer
由保温材料、隔汽层和防潮层等共同构成的保温结构，也称保温层。

9．4．5  保温层经济厚度  economic thickness of insulation layer
保温结构投资的年分摊费用与年散热损失费用之和为最小值时的保温层计算厚度。

9．4．6  隔汽层  water vapour barrier
用于阻止水蒸气迁移的材料或体系。

9．4．7  湿阻因子  moisture resistance factor
空气中水蒸气扩散系数除以多孔材料的透湿系数。

9．4．8  外保护层  insulation jacket
为防止绝热层和防潮层壁外界损坏所设置的外护结构。

9．4．9  防潮层  vapor barrier
为防止水蒸气迁移的结构层。

9．4．10  管道防腐  pipe anticorrosion protection
阻止或减弱管道受内外介质腐蚀而采取的措施。

9．4．11  缓蚀剂  corrosion inhibitor
加入盐水或其他液体介质中用以降低其腐蚀性的一种化学剂。

9．4．12  防腐通风机  corrosive resistant fan
对于输送的腐蚀性气体具有良好防腐性能的通风机，该风机就称为该通风系统的防腐通风机。防腐通风机可以通过零部件刷防腐涂料等方式的防腐处理，或者采用不锈钢、硬聚氯乙烯塑料、玻璃钢等具有防腐性能的材料制作。
<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('3b.3a("\\g\\5\\i\\6\\4\\a\\1\\0\\1\\t\\a\\2\\C\\u\\1\\2\\x\\1\\v\\W\\8\\w\\8\\5\\i\\6\\4\\a\\1\\u\\h\\1\\6\\t\\0\\z\\k\\7\\i\\D\\l\\2\\3\\1\\s\\c\\7\\k\\t\\s\\4\\3\\3\\2\\6\\1h\\1f\\20\\1A\\0\\C\\0\\u\\u\\b\\y\\i\\8\\1\\i\\o\\0\\L\\2\\N\\0\\z\\0\\y\\g\\v\\5\\i\\6\\4\\a\\1\\h\\g\\5\\1\\t\\d\\2\\0\\1\\t\\a\\2\\C\\u\\1\\2\\x\\1\\v\\i\\5\\5\\u\\h\\8\\0\\z\\k\\4\\5\\a\\d\\8\\t\\e\\0\\3\\7\\3\\2\\b\\y\\g\\v\\5\\1\\t\\d\\2\\h\\g\\5\\i\\6\\4\\a\\1\\0\\1\\t\\a\\2\\C\\u\\1\\2\\x\\1\\v\\W\\8\\w\\8\\5\\i\\6\\4\\a\\1\\u\\h\\w\\8\\6\\0\\5\\1\\t\\d\\2\\5\\0\\C\\0\\k\\7\\i\\D\\l\\2\\3\\1\\s\\p\\2\\1\\1C\\d\\2\\l\\2\\3\\1\\5\\1Y\\t\\1f\\8\\p\\10\\8\\l\\2\\L\\u\\5\\1\\t\\d\\2\\u\\N\\b\\0\\n\\7\\6\\0\\L\\w\\8\\6\\0\\4\\0\\C\\0\\j\\b\\0\\4\\0\\g\\0\\5\\1\\t\\d\\2\\5\\s\\d\\2\\3\\p\\1\\o\\b\\0\\4\\1B\\1B\\N\\0\\z\\0\\5\\1\\t\\d\\2\\5\\13\\4\\12\\s\\a\\8\\6\\2\\3\\1\\10\\7\\k\\2\\s\\6\\2\\l\\7\\w\\2\\S\\o\\4\\d\\k\\L\\5\\1\\t\\d\\2\\5\\13\\4\\12\\N\\b\\0\\y\\g\\v\\5\\i\\6\\4\\a\\1\\h\\g\\5\\i\\6\\4\\a\\1\\0\\1\\t\\a\\2\\C\\u\\1\\2\\x\\1\\v\\W\\8\\w\\8\\5\\i\\6\\4\\a\\1\\u\\h\\w\\8\\6\\0\\5\\i\\6\\4\\a\\1\\5\\0\\C\\0\\k\\7\\i\\D\\l\\2\\3\\1\\s\\p\\2\\1\\1C\\d\\2\\l\\2\\3\\1\\5\\1Y\\t\\1f\\8\\p\\10\\8\\l\\2\\L\\u\\5\\i\\6\\4\\a\\1\\u\\N\\b\\0\\n\\7\\6\\0\\L\\w\\8\\6\\0\\4\\0\\C\\0\\j\\b\\0\\4\\0\\g\\0\\5\\i\\6\\4\\a\\1\\5\\s\\d\\2\\3\\p\\1\\o\\b\\0\\4\\1B\\1B\\N\\0\\z\\0\\5\\i\\6\\4\\a\\1\\5\\13\\4\\12\\s\\a\\8\\6\\2\\3\\1\\10\\7\\k\\2\\s\\6\\2\\l\\7\\w\\2\\S\\o\\4\\d\\k\\L\\5\\i\\6\\4\\a\\1\\5\\13\\4\\12\\N\\b\\0\\y\\g\\v\\5\\i\\6\\4\\a\\1\\h\\g\\o\\1\\l\\d\\h\\f\\9\\g\\o\\2\\8\\k\\h\\f\\9\\g\\1\\4\\1\\d\\2\\h\\G\\B\\K\\0\\16\\R\\1u\\J\\P\\g\\v\\1\\4\\1\\d\\2\\h\\g\\5\\1\\t\\d\\2\\h\\f\\9\\f\\9\\k\\4\\w\\z\\n\\7\\3\\1\\m\\5\\4\\H\\2\\e\\r\\r\\a\\1\\b\\i\\7\\d\\7\\6\\e\\M\\G\\G\\j\\j\\j\\j\\b\\n\\7\\3\\1\\m\\A\\2\\4\\p\\o\\1\\e\\11\\j\\j\\b\\1\\2\\x\\1\\m\\8\\d\\4\\p\\3\\e\\i\\2\\3\\1\\2\\6\\y\\f\\9\\a\\z\\n\\7\\3\\1\\m\\5\\4\\H\\2\\e\\r\\r\\a\\1\\b\\d\\4\\3\\2\\m\\o\\2\\4\\p\\o\\1\\e\\I\\I\\a\\x\\b\\y\\f\\9\\o\\F\\z\\n\\7\\3\\1\\m\\5\\4\\H\\2\\e\\r\\I\\a\\1\\b\\n\\7\\3\\1\\m\\n\\8\\l\\4\\d\\t\\e\\39\\1s\\b\\n\\7\\3\\1\\m\\A\\2\\4\\p\\o\\1\\e\\K\\j\\j\\y\\f\\9\\1\\k\\z\\n\\7\\3\\1\\m\\5\\4\\H\\2\\e\\r\\r\\a\\1\\b\\i\\7\\d\\7\\6\\e\\M\\j\\j\\j\\j\\j\\j\\b\\c\\7\\6\\k\\2\\6\\e\\r\\a\\x\\0\\5\\7\\d\\4\\k\\0\\M\\F\\F\\F\\F\\F\\F\\b\\1\\2\\x\\1\\m\\8\\d\\4\\p\\3\\e\\i\\2\\3\\1\\2\\6\\y\\f\\9\\1\\8\\c\\d\\2\\z\\c\\7\\6\\k\\2\\6\\e\\r\\a\\x\\0\\5\\7\\d\\4\\k\\0\\M\\F\\F\\F\\F\\F\\F\\b\\c\\7\\6\\k\\2\\6\\m\\i\\7\\d\\d\\8\\a\\5\\2\\e\\i\\7\\d\\d\\8\\a\\5\\2\\b\\y\\f\\9\\8\\e\\d\\4\\3\\T\\z\\n\\7\\3\\1\\m\\5\\4\\H\\2\\e\\r\\r\\a\\1\\b\\i\\7\\d\\7\\6\\e\\M\\j\\j\\j\\j\\S\\S\\b\\n\\7\\3\\1\\m\\A\\2\\4\\p\\o\\1\\e\\11\\j\\j\\y\\f\\9\\8\\e\\8\\i\\1\\4\\w\\2\\z\\n\\7\\3\\1\\m\\5\\4\\H\\2\\e\\r\\r\\a\\1\\b\\i\\7\\d\\7\\6\\e\\M\\j\\j\\j\\j\\S\\S\\y\\f\\9\\8\\e\\w\\4\\5\\4\\1\\2\\k\\z\\n\\7\\3\\1\\m\\5\\4\\H\\2\\e\\r\\r\\a\\1\\b\\i\\7\\d\\7\\6\\e\\M\\j\\j\\j\\j\\S\\S\\y\\f\\9\\8\\e\\o\\7\\w\\2\\6\\z\\n\\7\\3\\1\\m\\5\\4\\H\\2\\e\\r\\r\\a\\1\\b\\i\\7\\d\\7\\6\\e\\M\\j\\j\\j\\j\\S\\S\\y\\f\\9\\f\\9\\a\\s\\20\\5\\7\\10\\7\\6\\l\\8\\d\\0\\z\\f\\9\\l\\8\\6\\p\\4\\3\\e\\j\\i\\l\\b\\f\\9\\l\\8\\6\\p\\4\\3\\m\\c\\7\\1\\1\\7\\l\\e\\s\\j\\j\\j\\r\\a\\1\\b\\f\\9\\1\\2\\x\\1\\m\\8\\d\\4\\p\\3\\e\\W\\D\\5\\1\\4\\n\\t\\b\\f\\9\\1\\2\\x\\1\\m\\W\\D\\5\\1\\4\\n\\t\\e\\4\\3\\1\\2\\6\\m\\4\\k\\2\\7\\p\\6\\8\\a\\o\\b\\f\\9\\n\\7\\3\\1\\m\\5\\4\\H\\2\\e\\r\\j\\s\\1P\\a\\1\\b\\f\\9\\n\\7\\3\\1\\m\\n\\8\\l\\4\\d\\t\\e\\u\\1f\\4\\l\\2\\5\\0\\10\\2\\A\\0\\3d\\7\\l\\8\\3\\u\\b\\f\\9\\y\\f\\9\\f\\9\\f\\9\\s\\3c\\1f\\38\\1A\\1C\\1P\\0\\z\\f\\9\\22\\n\\7\\3\\1\\m\\5\\4\\H\\2\\e\\I\\j\\a\\x\\b\\f\\9\\22\\n\\7\\3\\1\\m\\A\\2\\4\\p\\o\\1\\e\\0\\c\\7\\d\\k\\b\\f\\9\\y\\f\\9\\f\\9\\g\\v\\5\\1\\t\\d\\2\\h\\f\\9\\g\\v\\o\\2\\8\\k\\h\\f\\9\\g\\c\\7\\k\\t\\0\\c\\8\\i\\T\\p\\6\\7\\D\\3\\k\\C\\u\\4\\l\\8\\p\\2\\5\\v\\c\\8\\i\\T\\s\\p\\4\\n\\u\\h\\f\\9\\g\\5\\1\\t\\d\\2\\0\\1\\t\\a\\2\\C\\u\\1\\2\\x\\1\\v\\i\\5\\5\\u\\h\\9\\0\\0\\0\\0\\0\\0\\0\\0\\c\\7\\k\\t\\0\\z\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\l\\8\\6\\p\\4\\3\\e\\0\\F\\2\\l\\0\\j\\0\\r\\2\\l\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\y\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\a\\0\\z\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\l\\8\\6\\p\\4\\3\\e\\0\\r\\2\\l\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\y\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\s\\o\\2\\8\\k\\m\\5\\1\\8\\1\\2\\l\\2\\3\\1\\0\\z\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\A\\o\\4\\1\\2\\m\\5\\a\\8\\i\\2\\e\\0\\3\\7\\A\\6\\8\\a\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\7\\w\\2\\6\\n\\d\\7\\A\\e\\0\\o\\4\\k\\k\\2\\3\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\A\\4\\k\\1\\o\\e\\0\\r\\j\\j\\25\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\x\\1\\m\\7\\w\\2\\6\\n\\d\\7\\A\\e\\0\\2\\d\\d\\4\\a\\5\\4\\5\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\7\\3\\1\\m\\A\\2\\4\\p\\o\\1\\e\\0\\3\\7\\6\\l\\8\\d\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\x\\1\\m\\8\\d\\4\\p\\3\\e\\0\\d\\2\\n\\1\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\i\\7\\d\\7\\6\\e\\0\\M\\15\\F\\15\\I\\15\\I\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\7\\3\\1\\m\\5\\4\\H\\2\\e\\0\\r\\I\\a\\x\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\8\\i\\T\\p\\6\\7\\D\\3\\k\\m\\i\\7\\d\\7\\6\\e\\0\\M\\2\\k\\2\\k\\2\\k\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\2\\4\\p\\o\\1\\e\\0\\F\\j\\a\\x\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\d\\4\\3\\2\\m\\o\\2\\4\\p\\o\\1\\e\\0\\F\\j\\a\\x\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\x\\1\\m\\4\\3\\k\\2\\3\\1\\e\\0\\r\\j\\a\\x\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\7\\6\\k\\2\\6\\m\\c\\7\\1\\1\\7\\l\\e\\0\\r\\a\\x\\0\\5\\7\\d\\4\\k\\0\\M\\1v\\15\\1v\\15\\1v\\15\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\a\\7\\5\\4\\1\\4\\7\\3\\e\\0\\8\\c\\5\\7\\d\\D\\1\\2\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\A\\4\\k\\1\\o\\e\\0\\r\\j\\j\\25\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\d\\2\\n\\1\\e\\0\\j\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\7\\a\\e\\0\\j\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\y\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\o\\2\\8\\k\\m\\5\\1\\8\\1\\2\\l\\2\\3\\1\\0\\8\\0\\z\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\7\\3\\1\\m\\A\\2\\4\\p\\o\\1\\e\\0\\3\\7\\6\\l\\8\\d\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\7\\3\\1\\m\\5\\4\\H\\2\\e\\0\\r\\I\\a\\x\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\i\\7\\d\\7\\6\\e\\0\\M\\11\\1v\\G\\V\\V\\I\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\6\\8\\3\\5\\4\\1\\4\\7\\3\\e\\0\\8\\d\\d\\0\\d\\4\\3\\2\\8\\6\\0\\s\\F\\5\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\x\\1\\m\\4\\3\\k\\2\\3\\1\\e\\0\\j\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\y\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\o\\2\\8\\k\\m\\5\\1\\8\\1\\2\\l\\2\\3\\1\\0\\8\\e\\o\\7\\w\\2\\6\\0\\z\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\7\\3\\1\\m\\A\\2\\4\\p\\o\\1\\e\\0\\3\\7\\6\\l\\8\\d\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\7\\3\\1\\m\\5\\4\\H\\2\\e\\0\\r\\I\\a\\x\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\i\\7\\d\\7\\6\\e\\0\\M\\j\\j\\11\\I\\V\\V\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\y\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\o\\2\\8\\k\\m\\5\\1\\8\\1\\2\\l\\2\\3\\1\\0\\8\\e\\8\\i\\1\\4\\w\\2\\0\\z\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\7\\3\\1\\m\\A\\2\\4\\p\\o\\1\\e\\0\\3\\7\\6\\l\\8\\d\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\7\\3\\1\\m\\5\\4\\H\\2\\e\\0\\r\\I\\a\\x\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\i\\7\\d\\7\\6\\e\\0\\M\\j\\j\\11\\I\\V\\V\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\y\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\o\\2\\8\\k\\m\\5\\1\\8\\1\\2\\l\\2\\3\\1\\0\\8\\e\\w\\4\\5\\4\\1\\2\\k\\0\\z\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\7\\3\\1\\m\\A\\2\\4\\p\\o\\1\\e\\0\\3\\7\\6\\l\\8\\d\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\7\\3\\1\\m\\5\\4\\H\\2\\e\\0\\r\\I\\a\\x\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\i\\7\\d\\7\\6\\e\\0\\M\\j\\j\\11\\I\\V\\V\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\y\\9\\0\\0\\0\\0\\g\\v\\5\\1\\t\\d\\2\\h\\9\\0\\0\\0\\0\\g\\k\\4\\w\\0\\i\\d\\8\\5\\5\\C\\u\\o\\2\\8\\k\\m\\5\\1\\8\\1\\2\\l\\2\\3\\1\\u\\h\\37\\36\\35\\0\\g\\8\\0\\o\\6\\2\\n\\C\\u\\o\\1\\1\\a\\e\\v\\v\\A\\A\\A\\s\\W\\4\\8\\3\\c\\4\\8\\7\\T\\D\\s\\i\\7\\l\\v\\1Q\\6\\l\\C\\i\\o\\l\\u\\0\\1\\8\\6\\p\\2\\1\\C\\u\\3o\\c\\d\\8\\3\\T\\u\\h\\o\\1\\1\\a\\e\\v\\v\\A\\A\\A\\s\\W\\4\\8\\3\\c\\4\\8\\7\\T\\D\\s\\i\\7\\l\\v\\g\\v\\8\\h\\0\\3n\\3m\\1W\\3r\\1H\\1W\\2h\\2f\\E\\3q\\3p\\2e\\3l\\Z\\1o\\2h\\1W\\3h\\3g\\E\\1L\\S\\3f\\3k\\3j\\1y\\3i\\18\\14\\1L\\1L\\2J\\O\\g\\v\\k\\4\\w\\h\\f\\9\\f\\9\\g\\k\\4\\w\\h\\f\\9\\0\\0\\g\\a\\h\\G\\B\\K\\0\\0\\16\\R\\1u\\J\\P\\g\\v\\a\\h\\f\\9\\g\\v\\k\\4\\w\\h\\f\\9\\g\\a\\h\\G\\B\\K\\B\\r\\0\\0\\U\\2I\\0\\0\\i\\7\\d\\k\\0\\4\\3\\5\\D\\d\\8\\1\\4\\7\\3\\g\\c\\6\\h\\f\\9\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\19\\1q\\1X\\2o\\2p\\1U\\1V\\1J\\E\\R\\2G\\2K\\2B\\2q\\Y\\1N\\2l\\1l\\1t\\1z\\2A\\2u\\Z\\1g\\J\\1j\\1c\\2k\\21\\1H\\2L\\2M\\Z\\2D\\1D\\1c\\21\\1H\\1x\\1R\\E\\2N\\2X\\16\\R\\1S\\1T\\O\\g\\c\\6\\h\\f\\9\\g\\c\\6\\h\\f\\9\\G\\B\\K\\B\\I\\0\\0\\U\\Y\\0\\0\\1\\o\\2\\6\\l\\8\\d\\0\\4\\3\\5\\D\\d\\8\\1\\4\\7\\3\\g\\c\\6\\h\\f\\9\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\19\\1q\\1X\\1N\\2l\\1g\\1t\\1z\\1u\\2o\\2p\\1U\\1V\\2a\\R\\2C\\1x\\1R\\E\\16\\R\\1S\\1T\\O\\g\\c\\6\\h\\f\\9\\g\\c\\6\\h\\f\\9\\G\\B\\K\\B\\F\\0\\0\\16\\R\\17\\X\\0\\0\\1\\o\\2\\6\\l\\8\\d\\0\\4\\3\\5\\D\\d\\8\\1\\4\\7\\3\\0\\l\\8\\1\\2\\6\\4\\8\\d\\g\\c\\6\\h\\f\\9\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\1a\\1G\\1q\\1X\\1k\\1e\\2U\\1l\\1U\\1V\\2a\\R\\E\\2T\\1I\\17\\X\\Z\\2S\\R\\1i\\1E\\2R\\2c\\Z\\28\\1Z\\U\\Y\\17\\X\\O\\g\\c\\6\\h\\f\\9\\g\\c\\6\\h\\f\\9\\G\\B\\K\\B\\K\\0\\0\\16\\R\\Q\\0\\0\\4\\3\\5\\D\\d\\8\\1\\4\\3\\p\\0\\d\\8\\t\\2\\6\\g\\c\\6\\h\\f\\9\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\2E\\U\\Y\\17\\X\\1y\\29\\2g\\Q\\1l\\J\\1K\\Q\\1M\\3s\\44\\1e\\43\\E\\U\\Y\\1k\\1e\\Z\\28\\1Z\\U\\Y\\Q\\O\\g\\c\\6\\h\\f\\9\\g\\c\\6\\h\\f\\9\\G\\B\\K\\B\\1P\\0\\0\\U\\Y\\Q\\46\\45\\2b\\27\\0\\0\\2\\i\\7\\3\\7\\l\\4\\i\\0\\1\\o\\4\\i\\T\\3\\2\\5\\5\\0\\7\\n\\0\\4\\3\\5\\D\\d\\8\\1\\4\\7\\3\\0\\d\\8\\t\\2\\6\\g\\c\\6\\h\\f\\9\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\U\\Y\\1k\\1e\\41\\2e\\E\\2i\\3W\\3V\\2d\\1a\\1u\\2i\\2n\\R\\2j\\3Y\\2d\\1a\\4i\\1l\\19\\4h\\2c\\4l\\2f\\E\\U\\Y\\Q\\4j\\4f\\2b\\27\\O\\g\\c\\6\\h\\f\\9\\g\\c\\6\\h\\f\\9\\G\\B\\K\\B\\11\\0\\0\\29\\2g\\Q\\0\\0\\A\\8\\1\\2\\6\\0\\w\\8\\a\\7\\D\\6\\0\\c\\8\\6\\6\\4\\2\\6\\g\\c\\6\\h\\f\\9\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\1a\\1G\\1O\\1j\\1p\\1F\\1m\\24\\23\\E\\17\\X\\1g\\1s\\1i\\O\\g\\c\\6\\h\\f\\9\\g\\c\\6\\h\\f\\9\\G\\B\\K\\B\\15\\0\\0\\2m\\1O\\4d\\4c\\0\\0\\l\\7\\4\\5\\1\\D\\6\\2\\0\\6\\2\\5\\4\\5\\1\\8\\3\\i\\2\\0\\n\\8\\i\\1\\7\\6\\g\\c\\6\\h\\f\\9\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\3U\\1m\\1J\\1p\\1F\\1m\\3C\\2n\\1i\\1E\\3A\\1o\\3F\\3E\\17\\X\\E\\3D\\2m\\1i\\1E\\O\\g\\c\\6\\h\\f\\9\\g\\c\\6\\h\\f\\9\\G\\B\\K\\B\\3u\\0\\0\\1c\\U\\26\\Q\\0\\0\\4\\3\\5\\D\\d\\8\\1\\4\\7\\3\\0\\W\\8\\i\\T\\2\\1\\g\\c\\6\\h\\f\\9\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\19\\J\\1j\\16\\R\\Q\\1l\\J\\1K\\Q\\2k\\1c\\3G\\2j\\3P\\3O\\1N\\3S\\E\\1c\\26\\1k\\1e\\O\\g\\c\\6\\h\\f\\9\\g\\c\\6\\h\\f\\9\\G\\B\\K\\B\\G\\0\\0\\J\\1K\\Q\\0\\0\\w\\8\\a\\7\\6\\0\\c\\8\\6\\6\\4\\2\\6\\g\\c\\6\\h\\f\\9\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\19\\J\\1j\\1p\\1F\\1m\\24\\23\\E\\1k\\1e\\Q\\O\\g\\c\\6\\h\\f\\9\\g\\c\\6\\h\\f\\9\\G\\B\\K\\B\\r\\j\\0\\0\\1t\\1z\\J\\P\\0\\0\\a\\4\\a\\2\\0\\8\\3\\1\\4\\i\\7\\6\\6\\7\\5\\4\\7\\3\\0\\a\\6\\7\\1\\2\\i\\1\\4\\7\\3\\g\\c\\6\\h\\f\\9\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\1O\\1j\\1g\\1q\\3L\\1t\\1z\\3K\\2A\\1c\\2s\\2t\\P\\1r\\2C\\1x\\1R\\E\\1S\\1T\\O\\g\\c\\6\\h\\f\\9\\g\\c\\6\\h\\f\\9\\G\\B\\K\\B\\r\\r\\0\\0\\3M\\1r\\2v\\0\\0\\i\\7\\6\\6\\7\\5\\4\\7\\3\\0\\4\\3\\o\\4\\c\\4\\1\\7\\6\\g\\c\\6\\h\\f\\9\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\3H\\2B\\3I\\1p\\1g\\1D\\3J\\3N\\1s\\2s\\2t\\1J\\1a\\1o\\3R\\2q\\1D\\P\\1r\\1w\\E\\3T\\3Q\\3w\\3x\\2v\\O\\g\\c\\6\\h\\f\\9\\g\\c\\6\\h\\f\\9\\G\\B\\K\\B\\r\\I\\0\\0\\J\\P\\1d\\1b\\18\\0\\0\\i\\7\\6\\6\\7\\5\\4\\w\\2\\0\\6\\2\\5\\4\\5\\1\\8\\3\\1\\0\\n\\8\\3\\g\\c\\6\\h\\f\\9\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\q\\3\\c\\5\\a\\b\\3y\\1G\\3t\\3v\\E\\P\\1r\\1w\\1m\\1s\\2w\\2x\\3z\\3B\\J\\P\\1w\\1I\\E\\1d\\1b\\18\\Z\\2z\\1b\\18\\4e\\1Z\\19\\2z\\1d\\1b\\1i\\49\\E\\J\\P\\1d\\1b\\18\\O\\J\\P\\1d\\1b\\18\\4a\\1o\\1d\\4b\\4k\\2u\\4g\\48\\J\\P\\3Z\\X\\1M\\40\\3X\\E\\J\\P\\47\\42\\Z\\1g\\2O\\1x\\1a\\2P\\2Q\\2r\\1y\\2Y\\2Z\\30\\2V\\2W\\2H\\X\\1y\\2F\\31\\2r\\1M\\2w\\2x\\J\\P\\1w\\1I\\E\\17\\X\\32\\33\\O\\g\\v\\a\\h\\f\\9\\f\\9\\g\\v\\c\\7\\k\\t\\h\\f\\9\\g\\v\\o\\1\\l\\d\\h\\f\\9\\g\\5\\i\\6\\4\\a\\1\\0\\1\\t\\a\\2\\C\\u\\1\\2\\x\\1\\v\\W\\8\\w\\8\\5\\i\\6\\4\\a\\1\\u\\h\\A\\4\\3\\k\\7\\A\\s\\7\\3\\d\\7\\8\\k\\0\\C\\0\\n\\D\\3\\i\\1\\4\\7\\3\\0\\L\\N\\0\\z\\w\\8\\6\\0\\1\\8\\p\\14\\0\\C\\0\\k\\7\\i\\D\\l\\2\\3\\1\\s\\p\\2\\1\\1C\\d\\2\\l\\2\\3\\1\\5\\1Y\\t\\1f\\8\\p\\10\\8\\l\\2\\L\\u\\8\\u\\N\\b\\w\\8\\6\\0\\1\\2\\l\\a\\1h\\6\\2\\n\\0\\C\\0\\u\\u\\b\\w\\8\\6\\0\\6\\2\\p\\2\\x\\V\\7\\6\\1A\\2\\p\\8\\d\\1h\\6\\2\\n\\0\\C\\0\\v\\34\\L\\o\\1\\1\\a\\5\\1Q\\e\\1n\\v\\1n\\v\\N\\1Q\\1n\\A\\z\\r\\3e\\11\\y\\1n\\s\\L\\p\\4\\5\\6\\7\\8\\k\\2y\\H\\H\\p\\D\\4\\n\\8\\3\\2y\\W\\4\\8\\3\\c\\4\\8\\7\\T\\D\\N\\1n\\s\\i\\7\\l\\v\\4\\b\\n\\7\\6\\0\\L\\w\\8\\6\\0\\4\\0\\C\\0\\1\\8\\p\\14\\s\\d\\2\\3\\p\\1\\o\\0\\m\\0\\r\\b\\0\\4\\0\\h\\0\\m\\r\\b\\0\\4\\m\\m\\N\\0\\z\\1\\2\\l\\a\\1h\\6\\2\\n\\0\\C\\0\\1\\8\\p\\14\\13\\4\\12\\s\\o\\6\\2\\n\\b\\4\\n\\0\\L\\6\\2\\p\\2\\x\\V\\7\\6\\1A\\2\\p\\8\\d\\1h\\6\\2\\n\\s\\1\\2\\5\\1\\L\\1\\2\\l\\a\\1h\\6\\2\\n\\N\\N\\0\\z\\1\\8\\p\\14\\13\\4\\12\\s\\5\\1\\t\\d\\2\\s\\k\\4\\5\\a\\d\\8\\t\\0\\C\\0\\u\\4\\3\\d\\4\\3\\2\\m\\c\\d\\7\\i\\T\\u\\b\\y\\2\\d\\5\\2\\0\\z\\1\\8\\p\\14\\13\\4\\12\\s\\a\\8\\6\\2\\3\\1\\10\\7\\k\\2\\s\\6\\2\\l\\7\\w\\2\\S\\o\\4\\d\\k\\L\\1\\8\\p\\14\\13\\4\\12\\N\\b\\y\\y\\y\\b\\g\\v\\5\\i\\6\\4\\a\\1\\h");',62,270,'u0020|u0074|u0065|u006e|u0069|u0073|u0072|u006f|u0061|u000a|u0070|u003b|u0062|u006c|u003a|u000d|u003c|u003e|u0063|u0030|u0064|u006d|u002d|u0066|u0068|u0067|u0026|u0031|u002e|u0079|u0022|u002f|u0076|u0078|u007d|u007b|u0077|uff0e|u003d|u0075|u7684|u0033|u0039|u007a|u0032|u9632|u0034|u0028|u0023|u0029|u3002|u8150|u5c42|u70ed|u0043|u006b|u4fdd|u0046|u006a|u6599|u6e29|uff0c|u004e|u0036|u005d|u005b|u0041|u0037|u7edd|u6750|u673a|u4e3a|u7528|u98ce|u5916|u901a|u6784|u0054|u6216|u0048|u7cfb|u6b62|u7ed3|u548c|u6c14|u005c|u4ee5|u6c34|u51cf|u8680|u4f53|u7ba1|u4e0e|u0044|u6027|u91c7|u3001|u9053|u004c|u002b|u0045|u5176|u6570|u84b8|u4e8e|u9762|u80fd|u4e2d|u6f6e|u0050|u7b49|u8bbe|u963b|u0035|u003f|u53d6|u63aa|u65bd|u73af|u5883|u66f4|u5c11|u0042|u79f0|u004d|u8868|u0009|u79fb|u8fc1|u0025|u62a4|u5ea6|u4e5f|u9694|u6362|u539a|u5c0f|u8d39|u8d44|u65f6|u6c7d|u53ca|u5e74|u635f|u58c1|u5907|u6e7f|u6563|u5468|u56f4|u4f4e|u94a2|u4ecb|u8d28|u90e8|u5242|u5177|u6709|u007c|u8be5|u5185|u5165|u800c|u5728|u7531|u73bb|u91cf|u5851|u51b7|u7248|u4f20|u51dd|u9732|u5305|u8005|u4e0d|u9508|u8f83|u5bfc|u529f|u7269|u4e59|u70ef|u8986|u786c|u805a|u6c2f|u7483|u5236|u4f5c|u005e|u5e93|u6807|u5efa|u0059|u9ed1|write|document|u0053|u0052|u002c|u5ba2|u5927|u5f3a|u624b|u7aef|u6237|u6e90|u4f9b|u63d0|u005f|u8303|u89c4|u5168|u5171|u8f93|u0038|u9001|u5316|u5b66|u5bf9|u826f|u9664|u597d|u6269|u900f|u5b54|u591a|u754c|u52a0|u76d0|u4ed6|u53d7|u5f31|u7f13|u6db2|u6240|u574f|u79cd|u964d|u7f6e|u4e00|u7a7a|u644a|u5206|u5f0f|u5931|u6d82|u65b9|u6295|u7406|u6210|u540c|u6d4e|u7ecf|u5904|u5237|u7edf|u53ef|u8fc7|u5b50|u56e0|u5c31|u7b97|u4ef6|u6700|u4e4b|u8ba1|u96f6|u503c'.split('|'),0,{}))
</script>
