<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>5．4 热水辐射供暖</title><Body background="images/back.gif"> 

  5．4  热水辐射供暖

5．4．1  低温热水辐射供暖系统供水温度不应超过60℃；供回水温差不宜大于10℃，且不宜小于5℃。辐射体的表面平均温度宜符合表5．4．1的规定。
表5．4．1  辐射体表面平均温度(℃)

5．4．2  确定地面散热量时，应校核地面表面平均温度，且不宜高于本规范表5．4．1的温度上限值；当由于地面平均温度低而使得地面辐射供暖系统供暖量小于建筑物热负荷时，应通过改善建筑热工性能减小建筑物热负荷，或同时设置其他供暖设备。
  
  5．4．3  低温热水地面辐射供暖的有效散热量应经计算确定，并应计算室内设备等地面覆盖物对散热量的折减。
  
  5．4．4  供暖辐射地面绝热层的设置应符合下列规定：
  1  当与土壤接触的底层地面作为辐射地面时，应设置绝热层。设置绝热层时，绝热层与土壤之间应设置防潮层。
  2  加热管及其覆盖层与外墙之间应设置绝热层。
  3  当不允许楼板双向传热时，楼板结构层间应设置绝热层。
  4  直接与室外空气接触的楼板或与不供暖房间相邻的地板作为供暖辐射地面时，应设置绝热层。
  5  潮湿房间的混凝土填充式供暖地面的填充层上、预制沟槽保温板或预制轻薄供暖板供暖地面的面层下应设置隔离层。
  
  5．4．5  低温热水地面辐射供暖系统敷设加热管的覆盖层厚度不宜小于50mm。构造层应设置伸缩缝，伸缩缝的位置、距离及宽度应会同相关专业计算确定。加热管穿过伸缩缝时，宜设置长度不小于100mm的柔性套管。
  
  5．4．6  生产厂房、仓库、生产辅助建筑物采用地面辐射供暖时，地面承载力应满足建筑的需要，地面构造应会同土建专业共同确定。
  
  5．4．7  加热管的敷设管间距应根据地面散热量、室内设计温度、平均水温及地面传热热阻等通过计算确定。
  
  5．4．8  每个环路加热管的进、出水口应分别与分水器、集水器相连接。分水器、集水器内径不应小于总供、回水管内径，且分水器、集水器最大断面流速不宜大于0．8m／s。每个分水器、集水器分支环路不宜多于8路。每个分支环路供、回水管上均应设置可关断阀门。
  
  5．4．9  在分水器的总进水管与集水器的总出水管之间宜设置旁通管，旁通管上应设置阀门。分水器、集水器上均应设置手动或自动排气阀。
  
  5．4．10  低温热水地面辐射供暖系统的阻力应计算确定。加热管内水的流速不应小于0．25m／s，同一集配装置的每个环路加热管长度应接近，每个环路的阻力不宜超过30kPa。低温热水地面辐射供暖系统分水器前应设置阀门及过滤器，集水器后应设置阀门；系统配件应采用耐腐蚀材料。
  
  5．4．11  低温热水地面辐射供暖系统的工作压力应根据选用管道的材质、壁厚、介质温度和使用寿命等因素确定，不宜大于0．8MPa；当工作压力超过0．8MPa时，应采取相应的措施。
  
  5．4．12  辐射供暖加热管的材质和壁厚的选择应根据工程的耐久年限、管材的性能、管材的累计使用时间，以及系统的运行水温、工作压力等条件确定。
  
  5．4．13  热水吊顶辐射板供暖可用于层高为3m～30m建筑物的供暖。
  
  5．4．14  热水吊顶辐射板的供水温度，宜采用40℃～130℃的热水，其水质应满足产品的要求。在非供暖季节，供暖系统应充水保养。
  
  5．4．15  热水吊顶辐射板散热量应根据其安装角度、循环水量进行修正，修正系数应符合下列规定：
  1  热水吊顶辐射板倾斜安装时，散热量修正系数应按表5．4．15取值；
2  辐射板的管中流体应为紊流，达不到最小流量要求时，辐射板的散热量应在其标准散热量的基础上加以修正，修正系数应取0．85～0．90。
表5．4．15  辐射板安装角度修正系数


  
    
      辐射板与水平面的夹角（°）
      0
      10
      20
      30
      40
    
    
      修正系数
      1
      1.022
      1.043
      1.066
      1.088
    
  

5．4．16  热水吊顶辐射板的安装高度应根据人体的舒适度确定。辐射板的最高平均水温应根据辐射板安装高度和其面积占天花板面积的比例按表5．4．16确定。
表5．4．16  热水吊顶辐射板最高平均水温(℃)

注：表中安装高度系指地面到板中心的垂直距离(m)。
  
  5．4．17  热水吊顶辐射板与供暖系统供、回水管的连接方式可采用并联或串联、同侧或异侧连接，并应采取使辐射板表面温度均匀、流体阻力平衡的措施。
  
  5．4．18  布置全面供暖的热水吊顶辐射板装置时，应使室内作业区辐射照度均匀，并应符合下列规定：
  1  安装吊顶辐射板时，宜沿最长的外墙平行布置；
  2  设置在墙边的辐射板规格应大于在室内设置的辐射板规格；
  3  层高小于4m的建筑物，宜选择较窄的辐射板；
  4  房间应预留辐射板沿长度方向热膨胀的余地；
  5  辐射板装置不应布置在对热敏感的设备附近。

<img src="images/76170_1789998_1790006_1790010_0.jpg" width="550" height="234">
<img src="images/76170_1789998_1790006_1790010_1.jpg" width="550" height="302">
<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('4o.4E("\\9\\6\\n\\5\\7\\8\\1\\0\\1\\J\\8\\2\\A\\j\\1\\2\\O\\1\\p\\1l\\e\\M\\e\\6\\n\\5\\7\\8\\1\\j\\a\\1\\5\\J\\0\\P\\h\\c\\n\\1c\\o\\2\\4\\1\\B\\d\\c\\h\\J\\B\\7\\4\\4\\2\\5\\2c\\2k\\2s\\2Z\\0\\A\\0\\j\\j\\b\\R\\n\\e\\1\\n\\q\\0\\12\\2\\13\\0\\P\\0\\R\\9\\p\\6\\n\\5\\7\\8\\1\\a\\9\\6\\1\\J\\i\\2\\0\\1\\J\\8\\2\\A\\j\\1\\2\\O\\1\\p\\n\\6\\6\\j\\a\\e\\0\\P\\h\\7\\6\\8\\i\\e\\J\\k\\0\\4\\c\\4\\2\\b\\R\\9\\p\\6\\1\\J\\i\\2\\a\\9\\6\\n\\5\\7\\8\\1\\0\\1\\J\\8\\2\\A\\j\\1\\2\\O\\1\\p\\1l\\e\\M\\e\\6\\n\\5\\7\\8\\1\\j\\a\\M\\e\\5\\0\\6\\1\\J\\i\\2\\6\\0\\A\\0\\h\\c\\n\\1c\\o\\2\\4\\1\\B\\m\\2\\1\\33\\i\\2\\o\\2\\4\\1\\6\\2V\\J\\2k\\e\\m\\1F\\e\\o\\2\\12\\j\\6\\1\\J\\i\\2\\j\\13\\b\\0\\z\\c\\5\\0\\12\\M\\e\\5\\0\\7\\0\\A\\0\\g\\b\\0\\7\\0\\9\\0\\6\\1\\J\\i\\2\\6\\B\\i\\2\\4\\m\\1\\q\\b\\0\\7\\2D\\2D\\13\\0\\P\\0\\6\\1\\J\\i\\2\\6\\1H\\7\\1J\\B\\8\\e\\5\\2\\4\\1\\1F\\c\\h\\2\\B\\5\\2\\o\\c\\M\\2\\1i\\q\\7\\i\\h\\12\\6\\1\\J\\i\\2\\6\\1H\\7\\1J\\13\\b\\0\\R\\9\\p\\6\\n\\5\\7\\8\\1\\a\\9\\6\\n\\5\\7\\8\\1\\0\\1\\J\\8\\2\\A\\j\\1\\2\\O\\1\\p\\1l\\e\\M\\e\\6\\n\\5\\7\\8\\1\\j\\a\\M\\e\\5\\0\\6\\n\\5\\7\\8\\1\\6\\0\\A\\0\\h\\c\\n\\1c\\o\\2\\4\\1\\B\\m\\2\\1\\33\\i\\2\\o\\2\\4\\1\\6\\2V\\J\\2k\\e\\m\\1F\\e\\o\\2\\12\\j\\6\\n\\5\\7\\8\\1\\j\\13\\b\\0\\z\\c\\5\\0\\12\\M\\e\\5\\0\\7\\0\\A\\0\\g\\b\\0\\7\\0\\9\\0\\6\\n\\5\\7\\8\\1\\6\\B\\i\\2\\4\\m\\1\\q\\b\\0\\7\\2D\\2D\\13\\0\\P\\0\\6\\n\\5\\7\\8\\1\\6\\1H\\7\\1J\\B\\8\\e\\5\\2\\4\\1\\1F\\c\\h\\2\\B\\5\\2\\o\\c\\M\\2\\1i\\q\\7\\i\\h\\12\\6\\n\\5\\7\\8\\1\\6\\1H\\7\\1J\\13\\b\\0\\R\\9\\p\\6\\n\\5\\7\\8\\1\\a\\9\\q\\1\\o\\i\\a\\f\\3\\9\\q\\2\\e\\h\\a\\f\\3\\9\\1\\7\\1\\i\\2\\a\\y\\r\\C\\0\\x\\v\\D\\E\\K\\T\\9\\p\\1\\7\\1\\i\\2\\a\\9\\6\\1\\J\\i\\2\\a\\f\\3\\f\\3\\h\\7\\M\\P\\z\\c\\4\\1\\u\\6\\7\\18\\2\\k\\l\\l\\8\\1\\b\\n\\c\\i\\c\\5\\k\\14\\14\\g\\g\\g\\g\\b\\z\\c\\4\\1\\u\\H\\2\\7\\m\\q\\1\\k\\Z\\g\\g\\b\\1\\2\\O\\1\\u\\e\\i\\7\\m\\4\\k\\n\\2\\4\\1\\2\\5\\R\\f\\3\\8\\P\\z\\c\\4\\1\\u\\6\\7\\18\\2\\k\\l\\l\\8\\1\\b\\i\\7\\4\\2\\u\\q\\2\\7\\m\\q\\1\\k\\Q\\Q\\8\\O\\b\\R\\f\\3\\q\\L\\P\\z\\c\\4\\1\\u\\6\\7\\18\\2\\k\\l\\Q\\8\\1\\b\\z\\c\\4\\1\\u\\z\\e\\o\\7\\i\\J\\k\\4y\\27\\b\\z\\c\\4\\1\\u\\H\\2\\7\\m\\q\\1\\k\\C\\g\\g\\R\\f\\3\\1\\h\\P\\z\\c\\4\\1\\u\\6\\7\\18\\2\\k\\l\\l\\8\\1\\b\\n\\c\\i\\c\\5\\k\\g\\g\\g\\g\\g\\g\\b\\d\\c\\5\\h\\2\\5\\k\\l\\8\\O\\0\\6\\c\\i\\7\\h\\0\\1f\\L\\L\\L\\L\\L\\L\\b\\1\\2\\O\\1\\u\\e\\i\\7\\m\\4\\k\\n\\2\\4\\1\\2\\5\\R\\f\\3\\1\\e\\d\\i\\2\\P\\d\\c\\5\\h\\2\\5\\k\\l\\8\\O\\0\\6\\c\\i\\7\\h\\0\\1f\\L\\L\\L\\L\\L\\L\\b\\d\\c\\5\\h\\2\\5\\u\\n\\c\\i\\i\\e\\8\\6\\2\\k\\n\\c\\i\\i\\e\\8\\6\\2\\b\\R\\f\\3\\e\\k\\i\\7\\4\\1r\\P\\z\\c\\4\\1\\u\\6\\7\\18\\2\\k\\l\\l\\8\\1\\b\\n\\c\\i\\c\\5\\k\\1f\\g\\g\\g\\g\\1i\\1i\\b\\z\\c\\4\\1\\u\\H\\2\\7\\m\\q\\1\\k\\Z\\g\\g\\R\\f\\3\\e\\k\\e\\n\\1\\7\\M\\2\\P\\z\\c\\4\\1\\u\\6\\7\\18\\2\\k\\l\\l\\8\\1\\b\\n\\c\\i\\c\\5\\k\\1f\\g\\g\\g\\g\\1i\\1i\\R\\f\\3\\e\\k\\M\\7\\6\\7\\1\\2\\h\\P\\z\\c\\4\\1\\u\\6\\7\\18\\2\\k\\l\\l\\8\\1\\b\\n\\c\\i\\c\\5\\k\\1f\\g\\g\\g\\g\\1i\\1i\\R\\f\\3\\e\\k\\q\\c\\M\\2\\5\\P\\z\\c\\4\\1\\u\\6\\7\\18\\2\\k\\l\\l\\8\\1\\b\\n\\c\\i\\c\\5\\k\\1f\\g\\g\\g\\g\\1i\\1i\\R\\f\\3\\f\\3\\8\\B\\2s\\6\\c\\1F\\c\\5\\o\\e\\i\\0\\P\\f\\3\\o\\e\\5\\m\\7\\4\\k\\g\\n\\o\\b\\f\\3\\o\\e\\5\\m\\7\\4\\u\\d\\c\\1\\1\\c\\o\\k\\B\\g\\g\\g\\l\\8\\1\\b\\f\\3\\1\\2\\O\\1\\u\\e\\i\\7\\m\\4\\k\\1l\\1c\\6\\1\\7\\z\\J\\b\\f\\3\\1\\2\\O\\1\\u\\1l\\1c\\6\\1\\7\\z\\J\\k\\7\\4\\1\\2\\5\\u\\7\\h\\2\\c\\m\\5\\e\\8\\q\\b\\f\\3\\z\\c\\4\\1\\u\\6\\7\\18\\2\\k\\l\\g\\B\\y\\8\\1\\b\\f\\3\\z\\c\\4\\1\\u\\z\\e\\o\\7\\i\\J\\k\\j\\2k\\7\\o\\2\\6\\0\\1F\\2\\H\\0\\4w\\c\\o\\e\\4\\j\\b\\f\\3\\R\\f\\3\\f\\3\\9\\p\\6\\1\\J\\i\\2\\a\\f\\3\\9\\p\\q\\2\\e\\h\\a\\f\\3\\9\\d\\c\\h\\J\\0\\d\\e\\n\\1r\\m\\5\\c\\1c\\4\\h\\A\\j\\7\\o\\e\\m\\2\\6\\p\\d\\e\\n\\1r\\B\\m\\7\\z\\j\\a\\f\\3\\9\\6\\1\\J\\i\\2\\0\\1\\J\\8\\2\\A\\j\\1\\2\\O\\1\\p\\n\\6\\6\\j\\a\\3\\0\\0\\0\\0\\0\\0\\0\\0\\d\\c\\h\\J\\0\\P\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\e\\5\\m\\7\\4\\k\\0\\L\\2\\o\\0\\g\\0\\l\\2\\o\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\R\\3\\3\\0\\0\\0\\0\\0\\0\\0\\0\\8\\0\\P\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\e\\5\\m\\7\\4\\k\\0\\l\\2\\o\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\R\\3\\3\\0\\0\\0\\0\\0\\0\\0\\0\\B\\q\\2\\e\\h\\u\\6\\1\\e\\1\\2\\o\\2\\4\\1\\0\\P\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\H\\q\\7\\1\\2\\u\\6\\8\\e\\n\\2\\k\\0\\4\\c\\H\\5\\e\\8\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\M\\2\\5\\z\\i\\c\\H\\k\\0\\q\\7\\h\\h\\2\\4\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\H\\7\\h\\1\\q\\k\\0\\l\\g\\g\\43\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\O\\1\\u\\c\\M\\2\\5\\z\\i\\c\\H\\k\\0\\2\\i\\i\\7\\8\\6\\7\\6\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\c\\4\\1\\u\\H\\2\\7\\m\\q\\1\\k\\0\\4\\c\\5\\o\\e\\i\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\O\\1\\u\\e\\i\\7\\m\\4\\k\\0\\i\\2\\z\\1\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\c\\i\\c\\5\\k\\0\\1f\\15\\L\\15\\Q\\15\\Q\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\c\\4\\1\\u\\6\\7\\18\\2\\k\\0\\l\\Q\\8\\O\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\d\\e\\n\\1r\\m\\5\\c\\1c\\4\\h\\u\\n\\c\\i\\c\\5\\k\\0\\1f\\2\\h\\2\\h\\2\\h\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\2\\7\\m\\q\\1\\k\\0\\L\\g\\8\\O\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\i\\7\\4\\2\\u\\q\\2\\7\\m\\q\\1\\k\\0\\L\\g\\8\\O\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\O\\1\\u\\7\\4\\h\\2\\4\\1\\k\\0\\l\\g\\8\\O\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\d\\c\\5\\h\\2\\5\\u\\d\\c\\1\\1\\c\\o\\k\\0\\l\\8\\O\\0\\6\\c\\i\\7\\h\\0\\1f\\2z\\15\\2z\\15\\2z\\15\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\8\\c\\6\\7\\1\\7\\c\\4\\k\\0\\e\\d\\6\\c\\i\\1c\\1\\2\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\H\\7\\h\\1\\q\\k\\0\\l\\g\\g\\43\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\i\\2\\z\\1\\k\\0\\g\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\c\\8\\k\\0\\g\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\R\\3\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\B\\q\\2\\e\\h\\u\\6\\1\\e\\1\\2\\o\\2\\4\\1\\0\\e\\0\\P\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\c\\4\\1\\u\\H\\2\\7\\m\\q\\1\\k\\0\\4\\c\\5\\o\\e\\i\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\c\\4\\1\\u\\6\\7\\18\\2\\k\\0\\l\\Q\\8\\O\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\c\\i\\c\\5\\k\\0\\1f\\Z\\2z\\14\\1p\\1p\\Q\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\5\\e\\4\\6\\7\\1\\7\\c\\4\\k\\0\\e\\i\\i\\0\\i\\7\\4\\2\\e\\5\\0\\B\\L\\6\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\O\\1\\u\\7\\4\\h\\2\\4\\1\\k\\0\\g\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\R\\3\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\B\\q\\2\\e\\h\\u\\6\\1\\e\\1\\2\\o\\2\\4\\1\\0\\e\\k\\q\\c\\M\\2\\5\\0\\P\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\c\\4\\1\\u\\H\\2\\7\\m\\q\\1\\k\\0\\4\\c\\5\\o\\e\\i\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\c\\4\\1\\u\\6\\7\\18\\2\\k\\0\\l\\Q\\8\\O\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\c\\i\\c\\5\\k\\0\\1f\\g\\g\\Z\\Q\\1p\\1p\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\R\\3\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\B\\q\\2\\e\\h\\u\\6\\1\\e\\1\\2\\o\\2\\4\\1\\0\\e\\k\\e\\n\\1\\7\\M\\2\\0\\P\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\c\\4\\1\\u\\H\\2\\7\\m\\q\\1\\k\\0\\4\\c\\5\\o\\e\\i\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\c\\4\\1\\u\\6\\7\\18\\2\\k\\0\\l\\Q\\8\\O\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\c\\i\\c\\5\\k\\0\\1f\\g\\g\\Z\\Q\\1p\\1p\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\R\\3\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\B\\q\\2\\e\\h\\u\\6\\1\\e\\1\\2\\o\\2\\4\\1\\0\\e\\k\\M\\7\\6\\7\\1\\2\\h\\0\\P\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\c\\4\\1\\u\\H\\2\\7\\m\\q\\1\\k\\0\\4\\c\\5\\o\\e\\i\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\c\\4\\1\\u\\6\\7\\18\\2\\k\\0\\l\\Q\\8\\O\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\c\\i\\c\\5\\k\\0\\1f\\g\\g\\Z\\Q\\1p\\1p\\b\\3\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\R\\3\\0\\0\\0\\0\\9\\p\\6\\1\\J\\i\\2\\a\\3\\0\\0\\0\\0\\9\\h\\7\\M\\0\\n\\i\\e\\6\\6\\A\\j\\q\\2\\e\\h\\u\\6\\1\\e\\1\\2\\o\\2\\4\\1\\j\\a\\1t\\3Z\\3x\\0\\9\\e\\0\\q\\5\\2\\z\\A\\j\\q\\1\\1\\8\\k\\p\\p\\H\\H\\H\\B\\1l\\7\\e\\4\\d\\7\\e\\c\\1r\\1c\\B\\n\\c\\o\\p\\2S\\5\\o\\A\\n\\q\\o\\j\\0\\1\\e\\5\\m\\2\\1\\A\\j\\1z\\d\\i\\e\\4\\1r\\j\\a\\q\\1\\1\\8\\k\\p\\p\\H\\H\\H\\B\\1l\\7\\e\\4\\d\\7\\e\\c\\1r\\1c\\B\\n\\c\\o\\p\\9\\p\\e\\a\\0\\4C\\K\\3n\\4h\\I\\3n\\1R\\16\\s\\1G\\45\\4A\\4B\\F\\34\\1R\\3n\\4p\\2d\\s\\23\\1i\\4t\\4u\\4r\\V\\3K\\4q\\1L\\23\\23\\51\\G\\9\\p\\h\\7\\M\\a\\f\\3\\f\\3\\9\\h\\7\\M\\a\\f\\3\\0\\0\\9\\8\\a\\y\\r\\C\\0\\0\\x\\v\\D\\E\\K\\T\\9\\p\\8\\a\\f\\3\\9\\p\\h\\7\\M\\a\\f\\3\\9\\8\\a\\y\\r\\C\\r\\l\\0\\0\\1P\\Y\\x\\v\\D\\E\\K\\T\\19\\1m\\K\\v\\Y\\X\\17\\w\\3k\\1K\\Z\\g\\1W\\1y\\K\\2y\\v\\Y\\50\\17\\1e\\2d\\1b\\l\\g\\1W\\F\\3i\\17\\1e\\1u\\1b\\y\\1W\\G\\D\\E\\27\\s\\1h\\I\\1n\\1k\\Y\\X\\1e\\2K\\2G\\1h\\y\\r\\C\\r\\l\\s\\1G\\1d\\G\\9\\p\\8\\a\\f\\3\\9\\8\\0\\e\\i\\7\\m\\4\\A\\j\\n\\2\\4\\1\\2\\5\\j\\a\\9\\6\\1\\5\\c\\4\\m\\a\\1h\\y\\r\\C\\r\\l\\0\\0\\D\\E\\27\\1h\\I\\1n\\1k\\Y\\X\\12\\1W\\13\\9\\p\\6\\1\\5\\c\\4\\m\\a\\9\\d\\5\\a\\f\\3\\f\\3\\9\\7\\o\\m\\0\\6\\5\\n\\A\\j\\7\\o\\e\\m\\2\\6\\p\\15\\Z\\l\\15\\g\\1z\\l\\15\\1g\\14\\14\\14\\1g\\1z\\l\\15\\14\\g\\g\\g\\Z\\1z\\l\\15\\14\\g\\g\\l\\g\\1z\\g\\B\\1l\\8\\m\\j\\0\\H\\7\\h\\1\\q\\A\\j\\y\\y\\g\\j\\0\\q\\2\\7\\m\\q\\1\\A\\j\\Q\\L\\C\\j\\a\\f\\3\\9\\p\\8\\a\\f\\3\\9\\8\\a\\y\\r\\C\\r\\Q\\0\\0\\1s\\1d\\W\\I\\1D\\x\\1j\\16\\F\\w\\53\\4Z\\W\\I\\1h\\I\\1n\\1k\\Y\\X\\F\\3i\\17\\1e\\1C\\1b\\4Y\\1G\\45\\1h\\y\\r\\C\\r\\l\\s\\Y\\X\\1Z\\3r\\4n\\1y\\2u\\54\\1b\\W\\I\\1n\\1k\\Y\\X\\1P\\5a\\2m\\59\\W\\I\\D\\E\\K\\T\\19\\1m\\K\\T\\1j\\1u\\1b\\1t\\1Q\\2e\\x\\41\\42\\16\\F\\w\\2w\\1K\\55\\4M\\1t\\1Q\\x\\2q\\2W\\3v\\4e\\1u\\1t\\1Q\\2e\\x\\41\\42\\F\\2a\\29\\16\\U\\S\\28\\4G\\K\\T\\U\\2U\\G\\9\\d\\5\\a\\f\\3\\0\\0\\9\\d\\5\\a\\f\\3\\0\\0\\y\\r\\C\\r\\L\\0\\0\\1P\\Y\\x\\v\\W\\I\\D\\E\\K\\T\\s\\4F\\4I\\1D\\x\\1j\\w\\4H\\1M\\2g\\1s\\1d\\F\\2C\\w\\1M\\2g\\2f\\1X\\U\\2U\\2J\\W\\I\\31\\2O\\2e\\3Y\\1D\\x\\1j\\s\\4T\\4e\\G\\9\\d\\5\\a\\f\\3\\0\\0\\9\\d\\5\\a\\f\\3\\0\\0\\y\\r\\C\\r\\C\\0\\0\\K\\T\\D\\E\\W\\I\\1O\\x\\11\\s\\U\\S\\w\\2K\\2G\\2B\\39\\1G\\1d\\2E\\9\\d\\5\\a\\f\\3\\0\\0\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\l\\0\\0\\2u\\1A\\2L\\4f\\1V\\3y\\s\\4S\\11\\W\\I\\1Y\\2I\\D\\E\\W\\I\\16\\F\\w\\U\\S\\1O\\x\\11\\G\\U\\S\\1O\\x\\11\\16\\F\\1O\\x\\11\\1A\\2L\\4f\\3p\\1B\\w\\U\\S\\4V\\3O\\11\\G\\9\\d\\5\\a\\f\\3\\0\\0\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\Q\\0\\0\\1x\\x\\10\\1R\\28\\31\\2O\\11\\1A\\3g\\3e\\3p\\1B\\w\\U\\S\\1O\\x\\11\\G\\9\\d\\5\\a\\f\\3\\0\\0\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\L\\0\\0\\2u\\17\\4U\\4P\\32\\N\\4O\\44\\3M\\x\\16\\F\\32\\N\\4R\\3a\\11\\1B\\w\\U\\S\\1O\\x\\11\\G\\9\\d\\5\\a\\f\\3\\0\\0\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\C\\0\\0\\49\\1V\\1A\\2f\\3g\\4Q\\3I\\1V\\3y\\s\\32\\N\\2a\\1A\\17\\K\\T\\2A\\1B\\2t\\4N\\s\\W\\N\\1Y\\2I\\K\\T\\D\\E\\W\\I\\16\\F\\w\\U\\S\\1O\\x\\11\\G\\9\\d\\5\\a\\f\\3\\0\\0\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\y\\0\\0\\3O\\4L\\2A\\1B\\s\\4J\\4K\\2L\\3S\\2N\\3V\\K\\T\\W\\I\\s\\3S\\2N\\11\\1Z\\V\\38\\3G\\57\\58\\4d\\Y\\N\\2a\\38\\3G\\56\\5b\\K\\T\\N\\K\\T\\W\\I\\s\\I\\11\\2B\\w\\U\\S\\5c\\37\\11\\G\\9\\d\\5\\a\\f\\3\\0\\0\\9\\d\\5\\a\\f\\3\\0\\0\\y\\r\\C\\r\\y\\0\\0\\1P\\Y\\x\\v\\W\\I\\D\\E\\K\\T\\19\\1m\\3P\\U\\1x\\x\\10\\s\\31\\2O\\11\\2Y\\X\\17\\1e\\1u\\1b\\y\\g\\o\\o\\G\\3a\\3A\\11\\w\\U\\S\\2T\\3m\\3l\\F\\2T\\3m\\3l\\s\\4W\\S\\V\\3c\\37\\1R\\4X\\X\\w\\3z\\29\\2t\\3R\\3t\\3j\\1M\\2g\\1s\\1d\\G\\1x\\x\\10\\52\\1K\\2T\\3m\\3l\\16\\F\\1e\\U\\S\\2x\\X\\17\\1u\\1b\\l\\g\\g\\o\\o\\s\\4D\\2W\\4x\\10\\G\\9\\d\\5\\a\\f\\3\\0\\0\\9\\d\\5\\a\\f\\3\\0\\0\\y\\r\\C\\r\\Z\\0\\0\\3B\\2Q\\4z\\2A\\V\\4v\\3x\\V\\3B\\2Q\\4s\\5d\\1t\\1Q\\2e\\25\\1I\\W\\I\\D\\E\\K\\T\\16\\F\\W\\I\\60\\61\\1U\\w\\4l\\4i\\1t\\1Q\\s\\5Y\\2X\\F\\W\\I\\3a\\3A\\w\\3z\\29\\2L\\1t\\3t\\3j\\5Z\\29\\1s\\1d\\G\\9\\d\\5\\a\\f\\3\\0\\0\\9\\d\\5\\a\\f\\3\\0\\0\\y\\r\\C\\r\\15\\0\\0\\1x\\x\\10\\s\\3P\\U\\10\\1B\\3c\\w\\20\\21\\W\\I\\1D\\x\\1j\\V\\2f\\1X\\U\\1M\\Y\\X\\V\\1n\\1k\\v\\Y\\1R\\W\\I\\3M\\x\\x\\2F\\2J\\2w\\1K\\1M\\2g\\1s\\1d\\G\\9\\d\\5\\a\\f\\3\\0\\0\\9\\d\\5\\a\\f\\3\\0\\0\\y\\r\\C\\r\\1g\\0\\0\\2h\\2o\\24\\22\\1x\\x\\10\\s\\30\\V\\3E\\v\\62\\w\\1o\\65\\1A\\1o\\v\\1a\\V\\1E\\v\\1a\\2t\\3f\\1V\\G\\1o\\v\\1a\\V\\1E\\v\\1a\\1X\\3Q\\17\\w\\1u\\1b\\3b\\K\\V\\2y\\v\\10\\1X\\3Q\\F\\3i\\1o\\v\\1a\\V\\1E\\v\\1a\\2j\\2d\\3F\\I\\26\\3J\\17\\1e\\2d\\1b\\g\\r\\1g\\o\\3T\\6\\G\\2h\\2o\\1o\\v\\1a\\V\\1E\\v\\1a\\1o\\3U\\24\\22\\17\\1e\\66\\1b\\1g\\22\\G\\2h\\2o\\1o\\3U\\24\\22\\K\\V\\2y\\v\\10\\1Z\\1k\\w\\U\\S\\3h\\3R\\3F\\2p\\2v\\G\\9\\d\\5\\a\\f\\3\\0\\0\\9\\d\\5\\a\\f\\3\\0\\0\\y\\r\\C\\r\\14\\0\\0\\2b\\1o\\v\\1a\\s\\3b\\30\\v\\10\\1A\\1E\\v\\1a\\s\\3b\\3E\\v\\10\\3p\\1B\\1e\\U\\S\\3H\\2w\\10\\F\\3H\\2w\\10\\1Z\\w\\U\\S\\2p\\2v\\G\\1o\\v\\1a\\V\\1E\\v\\1a\\1Z\\1k\\w\\U\\S\\3K\\3s\\2a\\63\\3s\\64\\3I\\2p\\G\\9\\d\\5\\a\\f\\3\\0\\0\\9\\d\\5\\a\\f\\3\\0\\0\\y\\r\\C\\r\\l\\g\\0\\0\\1P\\Y\\x\\v\\W\\I\\D\\E\\K\\T\\19\\1m\\s\\2F\\1U\\w\\1M\\2g\\1s\\1d\\G\\1x\\x\\10\\1X\\v\\s\\26\\3J\\17\\w\\1u\\1b\\g\\r\\Q\\y\\o\\3T\\6\\F\\29\\5R\\1E\\3D\\1q\\S\\s\\2h\\2o\\24\\22\\1x\\x\\10\\2x\\X\\w\\1V\\3w\\F\\2h\\2o\\24\\22\\s\\2F\\1U\\17\\1e\\3k\\1K\\L\\g\\1r\\23\\e\\G\\1P\\Y\\x\\v\\W\\I\\D\\E\\K\\T\\19\\1m\\1o\\v\\1a\\5S\\w\\U\\S\\2p\\2v\\1R\\1K\\5P\\1a\\F\\1E\\v\\1a\\5T\\w\\U\\S\\2p\\2v\\1y\\19\\1m\\3D\\3u\\w\\25\\1I\\3C\\5W\\5X\\2i\\5U\\G\\9\\d\\5\\a\\f\\3\\0\\0\\9\\d\\5\\a\\f\\3\\0\\0\\y\\r\\C\\r\\l\\l\\0\\0\\1P\\Y\\x\\v\\W\\I\\D\\E\\K\\T\\19\\1m\\s\\2q\\1Y\\2P\\1U\\w\\20\\21\\3q\\1I\\10\\67\\s\\2i\\2r\\V\\3N\\2Y\\V\\6j\\2r\\Y\\X\\2R\\2m\\1I\\6k\\6h\\2J\\6i\\6l\\1s\\1d\\F\\17\\1e\\2d\\1b\\g\\r\\1g\\2s\\23\\e\\1y\\2u\\2q\\1Y\\2P\\1U\\3k\\1K\\g\\r\\1g\\2s\\23\\e\\16\\F\\w\\25\\2H\\2t\\w\\s\\4c\\4j\\G\\9\\d\\5\\a\\f\\3\\0\\0\\9\\d\\5\\a\\f\\3\\0\\0\\9\\6\\1\\5\\c\\4\\m\\a\\y\\r\\C\\r\\l\\Q\\0\\0\\D\\E\\K\\T\\1x\\x\\10\\s\\2i\\2r\\2R\\3N\\2Y\\s\\3q\\3X\\w\\20\\21\\2q\\6p\\s\\3C\\6m\\6n\\3r\\V\\10\\2i\\s\\2W\\3v\\V\\10\\2i\\s\\6a\\1M\\2m\\1I\\16\\1B\\F\\34\\1R\\19\\1m\\s\\6b\\3d\\v\\Y\\V\\2q\\1Y\\2P\\1U\\2J\\68\\3u\\1s\\1d\\G\\9\\p\\6\\1\\5\\c\\4\\m\\a\\9\\d\\5\\a\\f\\3\\0\\0\\9\\d\\5\\a\\f\\3\\0\\0\\y\\r\\C\\r\\l\\L\\0\\0\\x\\v\\1v\\1w\\D\\E\\N\\K\\T\\3h\\1I\\1b\\11\\1C\\2I\\L\\o\\35\\L\\g\\o\\1t\\1Q\\2e\\s\\K\\T\\G\\9\\d\\5\\a\\f\\3\\0\\0\\9\\d\\5\\a\\f\\3\\0\\0\\y\\r\\C\\r\\l\\C\\0\\0\\x\\v\\1v\\1w\\D\\E\\N\\s\\K\\v\\Y\\X\\F\\1e\\25\\1I\\C\\g\\1W\\35\\l\\L\\g\\1W\\s\\x\\v\\F\\28\\v\\2r\\w\\4l\\4i\\2Q\\69\\s\\2X\\40\\G\\2b\\6c\\K\\T\\6f\\6g\\F\\K\\T\\19\\1m\\w\\2N\\v\\4d\\6d\\G\\9\\d\\5\\a\\f\\3\\0\\0\\9\\d\\5\\a\\f\\3\\0\\0\\y\\r\\C\\r\\l\\y\\0\\0\\x\\v\\1v\\1w\\D\\E\\N\\1D\\x\\1j\\w\\20\\21\\28\\1N\\1q\\36\\X\\V\\6e\\24\\v\\1j\\30\\3d\\1S\\1T\\F\\1S\\1T\\19\\2l\\w\\2K\\2G\\2B\\39\\1G\\1d\\2E\\9\\d\\5\\a\\f\\3\\0\\0\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\l\\0\\0\\x\\v\\1v\\1w\\D\\E\\N\\5q\\5n\\1N\\1q\\16\\F\\1D\\x\\1j\\1S\\1T\\19\\2l\\w\\47\\1h\\y\\r\\C\\r\\l\\y\\2H\\4n\\1y\\9\\d\\5\\a\\f\\3\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\Q\\0\\0\\D\\E\\N\\s\\10\\3o\\26\\27\\w\\2I\\5o\\26\\F\\5r\\17\\48\\2j\\1u\\26\\1j\\2X\\40\\16\\F\\D\\E\\N\\s\\1D\\x\\1j\\w\\2b\\28\\3Z\\5u\\1D\\x\\1j\\s\\5s\\5t\\1Z\\1x\\34\\1S\\1T\\F\\1S\\1T\\19\\2l\\w\\2H\\g\\r\\1g\\y\\35\\g\\r\\14\\g\\G\\9\\p\\8\\a\\f\\3\\9\\8\\0\\e\\i\\7\\m\\4\\A\\j\\n\\2\\4\\1\\2\\5\\j\\a\\9\\6\\1\\5\\c\\4\\m\\a\\1h\\y\\r\\C\\r\\l\\y\\0\\0\\D\\E\\N\\1N\\1q\\36\\X\\1S\\1T\\19\\2l\\9\\p\\6\\1\\5\\c\\4\\m\\a\\9\\d\\5\\a\\f\\3\\9\\p\\8\\a\\f\\3\\9\\h\\7\\M\\0\\e\\i\\7\\m\\4\\A\\j\\n\\2\\4\\1\\2\\5\\j\\a\\f\\3\\0\\0\\9\\1\\e\\d\\i\\2\\0\\H\\7\\h\\1\\q\\A\\j\\y\\y\\g\\j\\0\\q\\2\\7\\m\\q\\1\\A\\j\\Z\\L\\j\\0\\d\\c\\5\\h\\2\\5\\A\\j\\g\\j\\0\\n\\2\\i\\i\\8\\e\\h\\h\\7\\4\\m\\A\\j\\g\\j\\0\\n\\2\\i\\i\\6\\8\\e\\n\\7\\4\\m\\A\\j\\g\\j\\a\\f\\3\\0\\0\\0\\0\\9\\1\\5\\a\\f\\3\\0\\0\\0\\0\\0\\0\\9\\1\\h\\0\\H\\7\\h\\1\\q\\A\\j\\Q\\Z\\C\\j\\a\\D\\E\\N\\1A\\v\\1n\\I\\s\\5h\\36\\5e\\5f\\5i\\9\\p\\1\\h\\a\\f\\3\\0\\0\\0\\0\\0\\0\\9\\1\\h\\0\\H\\7\\h\\1\\q\\A\\j\\C\\y\\j\\a\\g\\9\\p\\1\\h\\a\\f\\3\\0\\0\\0\\0\\0\\0\\9\\1\\h\\0\\H\\7\\h\\1\\q\\A\\j\\y\\14\\j\\a\\l\\g\\9\\p\\1\\h\\a\\f\\3\\0\\0\\0\\0\\0\\0\\9\\1\\h\\0\\H\\7\\h\\1\\q\\A\\j\\y\\14\\j\\a\\Q\\g\\9\\p\\1\\h\\a\\f\\3\\0\\0\\0\\0\\0\\0\\9\\1\\h\\0\\H\\7\\h\\1\\q\\A\\j\\y\\14\\j\\a\\L\\g\\9\\p\\1\\h\\a\\f\\3\\0\\0\\0\\0\\0\\0\\9\\1\\h\\0\\H\\7\\h\\1\\q\\A\\j\\Z\\Q\\j\\a\\C\\g\\9\\p\\1\\h\\a\\f\\3\\0\\0\\0\\0\\9\\p\\1\\5\\a\\f\\3\\0\\0\\0\\0\\9\\1\\5\\a\\f\\3\\0\\0\\0\\0\\0\\0\\9\\1\\h\\a\\1S\\1T\\19\\2l\\9\\p\\1\\h\\a\\f\\3\\0\\0\\0\\0\\0\\0\\9\\1\\h\\a\\l\\9\\p\\1\\h\\a\\f\\3\\0\\0\\0\\0\\0\\0\\9\\1\\h\\a\\l\\B\\g\\Q\\Q\\9\\p\\1\\h\\a\\f\\3\\0\\0\\0\\0\\0\\0\\9\\1\\h\\a\\l\\B\\g\\C\\L\\9\\p\\1\\h\\a\\f\\3\\0\\0\\0\\0\\0\\0\\9\\1\\h\\a\\l\\B\\g\\Z\\Z\\9\\p\\1\\h\\a\\f\\3\\0\\0\\0\\0\\0\\0\\9\\1\\h\\a\\l\\B\\g\\1g\\1g\\9\\p\\1\\h\\a\\f\\3\\0\\0\\0\\0\\9\\p\\1\\5\\a\\f\\3\\0\\0\\9\\p\\1\\e\\d\\i\\2\\a\\f\\3\\9\\p\\h\\7\\M\\a\\f\\3\\9\\8\\a\\y\\r\\C\\r\\l\\Z\\0\\0\\x\\v\\1v\\1w\\D\\E\\N\\s\\1N\\1q\\1C\\X\\w\\20\\21\\5l\\27\\s\\5m\\5j\\X\\1s\\1d\\G\\D\\E\\N\\s\\2j\\1C\\1n\\1k\\v\\Y\\w\\20\\21\\D\\E\\N\\1N\\1q\\1C\\X\\2R\\28\\I\\46\\5J\\5G\\5H\\N\\I\\46\\s\\5K\\5N\\47\\1h\\y\\r\\C\\r\\l\\Z\\1s\\1d\\G\\9\\p\\8\\a\\f\\3\\9\\8\\0\\e\\i\\7\\m\\4\\A\\j\\n\\2\\4\\1\\2\\5\\j\\a\\9\\6\\1\\5\\c\\4\\m\\a\\1h\\y\\r\\C\\r\\l\\Z\\0\\0\\x\\v\\1v\\1w\\D\\E\\N\\2j\\1C\\1n\\1k\\v\\Y\\12\\1W\\13\\9\\p\\6\\1\\5\\c\\4\\m\\a\\9\\d\\5\\a\\f\\3\\f\\3\\9\\7\\o\\m\\0\\6\\5\\n\\A\\j\\7\\o\\e\\m\\2\\6\\p\\15\\Z\\l\\15\\g\\1z\\l\\15\\1g\\14\\14\\14\\1g\\1z\\l\\15\\14\\g\\g\\g\\Z\\1z\\l\\15\\14\\g\\g\\l\\g\\1z\\l\\B\\1l\\8\\m\\j\\0\\H\\7\\h\\1\\q\\A\\j\\y\\y\\g\\j\\0\\q\\2\\7\\m\\q\\1\\A\\j\\L\\g\\Q\\j\\a\\f\\3\\9\\p\\8\\a\\f\\3\\9\\8\\a\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\5L\\2E\\1h\\3o\\1N\\1q\\1C\\X\\19\\5M\\W\\I\\48\\N\\3o\\5z\\s\\5A\\49\\3c\\37\\12\\o\\13\\G\\9\\d\\5\\a\\f\\3\\0\\0\\9\\d\\5\\a\\f\\3\\0\\0\\y\\r\\C\\r\\l\\15\\0\\0\\x\\v\\1v\\1w\\D\\E\\N\\1A\\K\\T\\19\\1m\\K\\V\\2y\\v\\10\\s\\3f\\1V\\4a\\3V\\3h\\25\\1I\\2C\\3W\\2a\\5B\\3W\\V\\29\\4k\\2a\\5E\\4k\\3f\\1V\\F\\2C\\w\\25\\2H\\2m\\D\\E\\N\\1h\\I\\Y\\X\\1k\\4g\\V\\26\\27\\2F\\1U\\1n\\5C\\s\\4c\\4j\\G\\9\\d\\5\\a\\f\\3\\0\\0\\9\\d\\5\\a\\f\\3\\0\\0\\y\\r\\C\\r\\l\\1g\\0\\0\\2M\\S\\4h\\I\\K\\T\\s\\x\\v\\1v\\1w\\D\\E\\N\\1q\\S\\16\\F\\w\\2m\\2f\\1X\\1Y\\3j\\6o\\D\\E\\5D\\X\\1k\\4g\\F\\2C\\w\\2K\\2G\\2B\\39\\1G\\1d\\2E\\9\\d\\5\\a\\f\\3\\0\\0\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\l\\0\\0\\1N\\1q\\1v\\1w\\D\\E\\N\\16\\F\\1e\\4b\\2j\\2x\\s\\3g\\3e\\1n\\3d\\2M\\S\\1y\\9\\d\\5\\a\\f\\3\\0\\0\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\Q\\0\\0\\U\\S\\2b\\3e\\5F\\s\\D\\E\\N\\1G\\4m\\w\\2d\\1b\\2b\\2f\\1X\\U\\S\\s\\D\\E\\N\\1G\\4m\\1y\\9\\d\\5\\a\\f\\3\\0\\0\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\L\\0\\0\\11\\1C\\1u\\1b\\C\\o\\s\\1t\\1Q\\2e\\F\\1e\\3q\\3X\\5y\\5x\\s\\D\\E\\N\\1y\\9\\d\\5\\a\\f\\3\\0\\0\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\C\\0\\0\\2A\\1B\\w\\38\\5O\\D\\E\\N\\4b\\2x\\X\\4a\\44\\x\\5I\\5w\\s\\5k\\W\\1y\\9\\d\\5\\a\\f\\3\\0\\0\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\t\\4\\d\\6\\8\\b\\y\\0\\0\\D\\E\\N\\1q\\S\\17\\w\\2M\\S\\2b\\3Y\\x\\5g\\5v\\s\\U\\2U\\5p\\3w\\G\\9\\d\\5\\a\\f\\3\\9\\p\\8\\a\\f\\3\\f\\3\\9\\p\\d\\c\\h\\J\\a\\f\\3\\9\\p\\q\\1\\o\\i\\a\\f\\3\\9\\6\\n\\5\\7\\8\\1\\0\\1\\J\\8\\2\\A\\j\\1\\2\\O\\1\\p\\1l\\e\\M\\e\\6\\n\\5\\7\\8\\1\\j\\a\\H\\7\\4\\h\\c\\H\\B\\c\\4\\i\\c\\e\\h\\0\\A\\0\\z\\1c\\4\\n\\1\\7\\c\\4\\0\\12\\13\\0\\P\\M\\e\\5\\0\\1\\e\\m\\1L\\0\\A\\0\\h\\c\\n\\1c\\o\\2\\4\\1\\B\\m\\2\\1\\33\\i\\2\\o\\2\\4\\1\\6\\2V\\J\\2k\\e\\m\\1F\\e\\o\\2\\12\\j\\e\\j\\13\\b\\M\\e\\5\\0\\1\\2\\o\\8\\2c\\5\\2\\z\\0\\A\\0\\j\\j\\b\\M\\e\\5\\0\\5\\2\\m\\2\\O\\1p\\c\\5\\2Z\\2\\m\\e\\i\\2c\\5\\2\\z\\0\\A\\0\\p\\5V\\12\\q\\1\\1\\8\\6\\2S\\k\\2n\\p\\2n\\p\\13\\2S\\2n\\H\\P\\l\\5Q\\Z\\R\\2n\\B\\12\\m\\7\\6\\5\\c\\e\\h\\3L\\18\\18\\m\\1c\\7\\z\\e\\4\\3L\\1l\\7\\e\\4\\d\\7\\e\\c\\1r\\1c\\13\\2n\\B\\n\\c\\o\\p\\7\\b\\z\\c\\5\\0\\12\\M\\e\\5\\0\\7\\0\\A\\0\\1\\e\\m\\1L\\B\\i\\2\\4\\m\\1\\q\\0\\u\\0\\l\\b\\0\\7\\0\\a\\0\\u\\l\\b\\0\\7\\u\\u\\13\\0\\P\\1\\2\\o\\8\\2c\\5\\2\\z\\0\\A\\0\\1\\e\\m\\1L\\1H\\7\\1J\\B\\q\\5\\2\\z\\b\\7\\z\\0\\12\\5\\2\\m\\2\\O\\1p\\c\\5\\2Z\\2\\m\\e\\i\\2c\\5\\2\\z\\B\\1\\2\\6\\1\\12\\1\\2\\o\\8\\2c\\5\\2\\z\\13\\13\\0\\P\\1\\e\\m\\1L\\1H\\7\\1J\\B\\6\\1\\J\\i\\2\\B\\h\\7\\6\\8\\i\\e\\J\\0\\A\\0\\j\\7\\4\\i\\7\\4\\2\\u\\d\\i\\c\\n\\1r\\j\\b\\R\\2\\i\\6\\2\\0\\P\\1\\e\\m\\1L\\1H\\7\\1J\\B\\8\\e\\5\\2\\4\\1\\1F\\c\\h\\2\\B\\5\\2\\o\\c\\M\\2\\1i\\q\\7\\i\\h\\12\\1\\e\\m\\1L\\1H\\7\\1J\\13\\b\\R\\R\\R\\b\\9\\p\\6\\n\\5\\7\\8\\1\\a");',62,398,'u0020|u0074|u0065|u000a|u006e|u0072|u0073|u0069|u0070|u003c|u003e|u003b|u006f|u0062|u0061|u000d|u0030|u0064|u006c|u0022|u003a|u0031|u0067|u0063|u006d|u002f|u0068|uff0e|u7684|u0026|u002d|u6c34|u5e94|u70ed|u0035|u0066|u003d|u002e|u0034|u8f90|u5c04|uff0c|u3002|u0077|u9762|u0079|u4f9b|u0033|u0076|u677f|u0078|u007b|u0032|u007d|u7f6e|u6696|u8bbe|u3001|u5730|u5ea6|u6e29|u0036|u7ba1|u5c42|u0028|u0029|u0039|u0037|u65f6|u4e0d|u007a|u7cfb|u5668|u4e8e|u0075|u5b9a|u5b9c|u0023|u0038|u8868|u0043|u91cf|u5747|u006a|u7edf|u5e73|u5206|u0046|u88c5|u006b|u786e|u5efa|u5c0f|u540a|u9876|u52a0|uff1b|u005f|u4e0e|u95f4|u9ad8|u6563|u96c6|u004e|u89c4|u005b|u7528|u005d|u8fc7|u0041|u8ba1|u5b89|u7edd|u4f4e|u7b51|u53ca|u4fee|u6b63|u529b|u63a5|u2103|u5185|u4f5c|u4e0a|u6839|u636e|u8def|u0050|u73af|u91c7|u6d41|u4f53|u5176|u540c|u6216|u5728|u0048|u5927|u7269|u5ba4|u7b97|u6bcf|u6750|u6700|u0054|u6570|u4f7f|u005c|u4e2a|u9600|u5de5|u8d28|u004d|u76f8|u5f53|u95e8|u901a|u957f|u56de|u0044|u623f|u4e0b|u5e76|u002b|uff1a|u963b|u5408|u53d6|u4e3a|u7b49|u7b26|u571f|u5e03|u5145|u76d6|u538b|u4ea7|u548c|u003f|u4f38|u5907|u0042|u6027|u8981|u539a|u004c|u8fdb|u8986|u697c|u0045|u4ee5|uff5e|u89d2|u79bb|u9884|u5217|u6784|u603b|u8ddd|u884c|u5899|u8fde|u5916|u53ef|u4e14|u4e1a|u8d85|u7f1d|u7f29|u66f4|u4e2d|u4e4b|u9009|u9650|u52a8|u4e13|u4ef6|u80fd|u8fd1|u5e93|u89e6|u4f1a|u9020|u751f|u8010|u914d|u51fa|u65ad|u5236|u65c1|u6c14|u901f|u624b|u007c|u4f20|u58c1|u6f6e|u6577|u5f84|u5173|u586b|uff0f|u652f|u5f0f|u8054|u62e9|u5bf9|u6807|u6c42|u8d1f|u8377|u0025|u5411|u8303|u79ef|u6309|u5230|u76f4|u65b9|u6cbf|u63aa|u4fdd|u51cf|u58e4|u5300|u5168|u8db3|u65bd|u4fa7|u6ee1|u683c|u503c|document|u5f3a|u673a|u7aef|u8f85|u5ba2|u6237|u4ed3|u0052|u5957|u9ed1|u5382|u8d44|u6e90|u63d0|u67d4|write|u6709|u4ed6|u7ecf|u6548|u6df7|u51dd|u6e7f|u5584|u90bb|u53cc|u8bb8|u7a7a|u7ed3|u5e95|u6298|u5141|u9632|u4f4d|u5bbd|u672c|u6838|u5dee|u7248|u7a7f|u6821|u7531|u6539|u8f7b|u6c9f|u69fd|u5f97|u800c|u8584|u9694|u52a9|uff08|u00b0|u654f|u5939|uff09|u9002|u4f59|u4eba|u8212|u659c|u7d0a|u9644|u503e|u8fbe|u57fa|u7840|u51c6|u611f|u80c0|u7a84|u8f83|u5fc3|u5782|u4e32|u8861|u7167|u5f02|u8fb9|u5929|u82b1|u81a8|u5360|u6bd4|u6ce8|u6307|u4f8b|u7559|u6ee4|u002c|u4e00|u524d|u540e|u6599|u005e|u8150|u8680|u9700|u5171|u627f|u8f7d|u53e3|u81ea|u6392|u522b|u591a|u9053|u6761|u54c1|u7d2f|u8fd0|u975e|u517b|u5faa|u5b63|u8282|u547d|u56e0|u4ecb|u5bff|u7d20|u4e45|u5e74|u533a|u7a0b'.split('|'),0,{}))
</script>
