<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>6．4 事故通风</title><Body background="images/back.gif"> 

  6．4  事故通风

6．4．1  对可能突然放散大量有毒气体、有爆炸危险气体或粉尘的场所，应根据工艺设计要求设置事故通风系统。
  
6．4．2  事故通风系统的设置应符合下列规定：
1  放散有爆炸危险的可燃气体、粉尘或气溶胶等物质时，应设置防爆通风系统或诱导式事故排风系统；
2  具有自然通风的单层建筑物，所放散的可燃气体密度小于室内空气密度时，宜设置事故送风系统；
3  事故通风可由经常使用的通风系统和事故通风系统共同保证。

6．4．3  事故通风量宜根据工艺设计条件通过计算确定，且换气次数不应小于12次／h。房间计算体积应符合下列规定：
1  当房间高度小于或等于6m时，应按房间实际体积计算；
2  当房间高度大于6m时，应按6m的空间体积计算。

6．4．4  事故排风的吸风口应设在有毒气体或爆炸危险性物质放散量可能最大或聚集最多的地点。对事故排风的死角处应采取导流措施。

6．4．5  事故排风的排风口应符合下列规定：
1  不应布置在人员经常停留或经常通行的地点。
2  排风口与机械送风系统的进风口的水平距离不应小于20m；当水平距离不足20m时，排风口应高于进风口，并不得小于6m。
3  当排气中含有可燃气体时，事故通风系统排风口距可能火花溅落地点应大于20m。
4  排风口不得朝向室外空气动力阴影区和正压区。

6．4．6  工作场所设置有有毒气体或有爆炸危险气体监测及报警装置时，事故通风装置应与报警装置连锁。

6．4．7  事故通风的通风机应分别在室内及靠近外门的外墙上设置电气开关。

6．4．8  设置有事故排风的场所不具备自然进风条件时，应同时设置补风系统，补风量宜为排风量的80％，补风机应与事故排风机连锁。

<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('2X.30("\\h\\4\\l\\8\\5\\a\\1\\0\\1\\w\\a\\2\\D\\u\\1\\2\\x\\1\\v\\16\\b\\A\\b\\4\\l\\8\\5\\a\\1\\u\\i\\1\\8\\w\\0\\z\\k\\6\\l\\S\\j\\2\\3\\1\\s\\c\\6\\k\\w\\s\\5\\3\\3\\2\\8\\1i\\1h\\2v\\1r\\0\\D\\0\\u\\u\\9\\y\\l\\b\\1\\l\\p\\0\\P\\2\\N\\0\\z\\0\\y\\h\\v\\4\\l\\8\\5\\a\\1\\i\\h\\4\\1\\w\\d\\2\\0\\1\\w\\a\\2\\D\\u\\1\\2\\x\\1\\v\\l\\4\\4\\u\\i\\b\\0\\z\\k\\5\\4\\a\\d\\b\\w\\e\\0\\3\\6\\3\\2\\9\\y\\h\\v\\4\\1\\w\\d\\2\\i\\h\\4\\l\\8\\5\\a\\1\\0\\1\\w\\a\\2\\D\\u\\1\\2\\x\\1\\v\\16\\b\\A\\b\\4\\l\\8\\5\\a\\1\\u\\i\\A\\b\\8\\0\\4\\1\\w\\d\\2\\4\\0\\D\\0\\k\\6\\l\\S\\j\\2\\3\\1\\s\\n\\2\\1\\1C\\d\\2\\j\\2\\3\\1\\4\\2b\\w\\1h\\b\\n\\19\\b\\j\\2\\P\\u\\4\\1\\w\\d\\2\\u\\N\\9\\0\\o\\6\\8\\0\\P\\A\\b\\8\\0\\5\\0\\D\\0\\g\\9\\0\\5\\0\\h\\0\\4\\1\\w\\d\\2\\4\\s\\d\\2\\3\\n\\1\\p\\9\\0\\5\\1E\\1E\\N\\0\\z\\0\\4\\1\\w\\d\\2\\4\\18\\5\\1a\\s\\a\\b\\8\\2\\3\\1\\19\\6\\k\\2\\s\\8\\2\\j\\6\\A\\2\\W\\p\\5\\d\\k\\P\\4\\1\\w\\d\\2\\4\\18\\5\\1a\\N\\9\\0\\y\\h\\v\\4\\l\\8\\5\\a\\1\\i\\h\\4\\l\\8\\5\\a\\1\\0\\1\\w\\a\\2\\D\\u\\1\\2\\x\\1\\v\\16\\b\\A\\b\\4\\l\\8\\5\\a\\1\\u\\i\\A\\b\\8\\0\\4\\l\\8\\5\\a\\1\\4\\0\\D\\0\\k\\6\\l\\S\\j\\2\\3\\1\\s\\n\\2\\1\\1C\\d\\2\\j\\2\\3\\1\\4\\2b\\w\\1h\\b\\n\\19\\b\\j\\2\\P\\u\\4\\l\\8\\5\\a\\1\\u\\N\\9\\0\\o\\6\\8\\0\\P\\A\\b\\8\\0\\5\\0\\D\\0\\g\\9\\0\\5\\0\\h\\0\\4\\l\\8\\5\\a\\1\\4\\s\\d\\2\\3\\n\\1\\p\\9\\0\\5\\1E\\1E\\N\\0\\z\\0\\4\\l\\8\\5\\a\\1\\4\\18\\5\\1a\\s\\a\\b\\8\\2\\3\\1\\19\\6\\k\\2\\s\\8\\2\\j\\6\\A\\2\\W\\p\\5\\d\\k\\P\\4\\l\\8\\5\\a\\1\\4\\18\\5\\1a\\N\\9\\0\\y\\h\\v\\4\\l\\8\\5\\a\\1\\i\\h\\p\\1\\j\\d\\i\\f\\7\\h\\p\\2\\b\\k\\i\\f\\7\\h\\1\\5\\1\\d\\2\\i\\E\\H\\T\\0\\J\\K\\M\\t\\h\\v\\1\\5\\1\\d\\2\\i\\h\\4\\1\\w\\d\\2\\i\\f\\7\\f\\7\\k\\5\\A\\z\\o\\6\\3\\1\\m\\4\\5\\L\\2\\e\\q\\q\\a\\1\\9\\l\\6\\d\\6\\8\\e\\2g\\2g\\g\\g\\g\\g\\9\\o\\6\\3\\1\\m\\B\\2\\5\\n\\p\\1\\e\\E\\g\\g\\9\\1\\2\\x\\1\\m\\b\\d\\5\\n\\3\\e\\l\\2\\3\\1\\2\\8\\y\\f\\7\\a\\z\\o\\6\\3\\1\\m\\4\\5\\L\\2\\e\\q\\q\\a\\1\\9\\d\\5\\3\\2\\m\\p\\2\\5\\n\\p\\1\\e\\C\\C\\a\\x\\9\\y\\f\\7\\p\\F\\z\\o\\6\\3\\1\\m\\4\\5\\L\\2\\e\\q\\C\\a\\1\\9\\o\\6\\3\\1\\m\\o\\b\\j\\5\\d\\w\\e\\3m\\Y\\9\\o\\6\\3\\1\\m\\B\\2\\5\\n\\p\\1\\e\\T\\g\\g\\y\\f\\7\\1\\k\\z\\o\\6\\3\\1\\m\\4\\5\\L\\2\\e\\q\\q\\a\\1\\9\\l\\6\\d\\6\\8\\e\\g\\g\\g\\g\\g\\g\\9\\c\\6\\8\\k\\2\\8\\e\\q\\a\\x\\0\\4\\6\\d\\5\\k\\0\\V\\F\\F\\F\\F\\F\\F\\9\\1\\2\\x\\1\\m\\b\\d\\5\\n\\3\\e\\l\\2\\3\\1\\2\\8\\y\\f\\7\\1\\b\\c\\d\\2\\z\\c\\6\\8\\k\\2\\8\\e\\q\\a\\x\\0\\4\\6\\d\\5\\k\\0\\V\\F\\F\\F\\F\\F\\F\\9\\c\\6\\8\\k\\2\\8\\m\\l\\6\\d\\d\\b\\a\\4\\2\\e\\l\\6\\d\\d\\b\\a\\4\\2\\9\\y\\f\\7\\b\\e\\d\\5\\3\\17\\z\\o\\6\\3\\1\\m\\4\\5\\L\\2\\e\\q\\q\\a\\1\\9\\l\\6\\d\\6\\8\\e\\V\\g\\g\\g\\g\\W\\W\\9\\o\\6\\3\\1\\m\\B\\2\\5\\n\\p\\1\\e\\E\\g\\g\\y\\f\\7\\b\\e\\b\\l\\1\\5\\A\\2\\z\\o\\6\\3\\1\\m\\4\\5\\L\\2\\e\\q\\q\\a\\1\\9\\l\\6\\d\\6\\8\\e\\V\\g\\g\\g\\g\\W\\W\\y\\f\\7\\b\\e\\A\\5\\4\\5\\1\\2\\k\\z\\o\\6\\3\\1\\m\\4\\5\\L\\2\\e\\q\\q\\a\\1\\9\\l\\6\\d\\6\\8\\e\\V\\g\\g\\g\\g\\W\\W\\y\\f\\7\\b\\e\\p\\6\\A\\2\\8\\z\\o\\6\\3\\1\\m\\4\\5\\L\\2\\e\\q\\q\\a\\1\\9\\l\\6\\d\\6\\8\\e\\V\\g\\g\\g\\g\\W\\W\\y\\f\\7\\f\\7\\a\\s\\2v\\4\\6\\19\\6\\8\\j\\b\\d\\0\\z\\f\\7\\j\\b\\8\\n\\5\\3\\e\\g\\l\\j\\9\\f\\7\\j\\b\\8\\n\\5\\3\\m\\c\\6\\1\\1\\6\\j\\e\\s\\g\\g\\g\\q\\a\\1\\9\\f\\7\\1\\2\\x\\1\\m\\b\\d\\5\\n\\3\\e\\16\\S\\4\\1\\5\\o\\w\\9\\f\\7\\1\\2\\x\\1\\m\\16\\S\\4\\1\\5\\o\\w\\e\\5\\3\\1\\2\\8\\m\\5\\k\\2\\6\\n\\8\\b\\a\\p\\9\\f\\7\\o\\6\\3\\1\\m\\4\\5\\L\\2\\e\\q\\g\\s\\1P\\a\\1\\9\\f\\7\\o\\6\\3\\1\\m\\o\\b\\j\\5\\d\\w\\e\\u\\1h\\5\\j\\2\\4\\0\\19\\2\\B\\0\\3x\\6\\j\\b\\3\\u\\9\\f\\7\\y\\f\\7\\f\\7\\f\\7\\s\\3r\\1h\\3s\\1r\\1C\\1P\\0\\z\\f\\7\\2Q\\o\\6\\3\\1\\m\\4\\5\\L\\2\\e\\C\\g\\a\\x\\9\\f\\7\\2Q\\o\\6\\3\\1\\m\\B\\2\\5\\n\\p\\1\\e\\0\\c\\6\\d\\k\\9\\f\\7\\y\\f\\7\\f\\7\\h\\v\\4\\1\\w\\d\\2\\i\\f\\7\\h\\v\\p\\2\\b\\k\\i\\f\\7\\h\\c\\6\\k\\w\\0\\c\\b\\l\\17\\n\\8\\6\\S\\3\\k\\D\\u\\5\\j\\b\\n\\2\\4\\v\\c\\b\\l\\17\\s\\n\\5\\o\\u\\i\\f\\7\\h\\4\\1\\w\\d\\2\\0\\1\\w\\a\\2\\D\\u\\1\\2\\x\\1\\v\\l\\4\\4\\u\\i\\7\\0\\0\\0\\0\\0\\0\\0\\0\\c\\6\\k\\w\\0\\z\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\j\\b\\8\\n\\5\\3\\e\\0\\F\\2\\j\\0\\g\\0\\q\\2\\j\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\y\\7\\7\\0\\0\\0\\0\\0\\0\\0\\0\\a\\0\\z\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\j\\b\\8\\n\\5\\3\\e\\0\\q\\2\\j\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\y\\7\\7\\0\\0\\0\\0\\0\\0\\0\\0\\s\\p\\2\\b\\k\\m\\4\\1\\b\\1\\2\\j\\2\\3\\1\\0\\z\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\B\\p\\5\\1\\2\\m\\4\\a\\b\\l\\2\\e\\0\\3\\6\\B\\8\\b\\a\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\6\\A\\2\\8\\o\\d\\6\\B\\e\\0\\p\\5\\k\\k\\2\\3\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\B\\5\\k\\1\\p\\e\\0\\q\\g\\g\\2O\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\x\\1\\m\\6\\A\\2\\8\\o\\d\\6\\B\\e\\0\\2\\d\\d\\5\\a\\4\\5\\4\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\6\\3\\1\\m\\B\\2\\5\\n\\p\\1\\e\\0\\3\\6\\8\\j\\b\\d\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\x\\1\\m\\b\\d\\5\\n\\3\\e\\0\\d\\2\\o\\1\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\l\\6\\d\\6\\8\\e\\0\\V\\1d\\F\\1d\\C\\1d\\C\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\6\\3\\1\\m\\4\\5\\L\\2\\e\\0\\q\\C\\a\\x\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\b\\l\\17\\n\\8\\6\\S\\3\\k\\m\\l\\6\\d\\6\\8\\e\\0\\V\\2\\k\\2\\k\\2\\k\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\2\\5\\n\\p\\1\\e\\0\\F\\g\\a\\x\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\d\\5\\3\\2\\m\\p\\2\\5\\n\\p\\1\\e\\0\\F\\g\\a\\x\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\x\\1\\m\\5\\3\\k\\2\\3\\1\\e\\0\\q\\g\\a\\x\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\6\\8\\k\\2\\8\\m\\c\\6\\1\\1\\6\\j\\e\\0\\q\\a\\x\\0\\4\\6\\d\\5\\k\\0\\V\\1w\\1d\\1w\\1d\\1w\\1d\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\a\\6\\4\\5\\1\\5\\6\\3\\e\\0\\b\\c\\4\\6\\d\\S\\1\\2\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\B\\5\\k\\1\\p\\e\\0\\q\\g\\g\\2O\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\d\\2\\o\\1\\e\\0\\g\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\6\\a\\e\\0\\g\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\y\\7\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\p\\2\\b\\k\\m\\4\\1\\b\\1\\2\\j\\2\\3\\1\\0\\b\\0\\z\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\6\\3\\1\\m\\B\\2\\5\\n\\p\\1\\e\\0\\3\\6\\8\\j\\b\\d\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\6\\3\\1\\m\\4\\5\\L\\2\\e\\0\\q\\C\\a\\x\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\l\\6\\d\\6\\8\\e\\0\\V\\E\\1w\\2g\\14\\14\\C\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\8\\b\\3\\4\\5\\1\\5\\6\\3\\e\\0\\b\\d\\d\\0\\d\\5\\3\\2\\b\\8\\0\\s\\F\\4\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\x\\1\\m\\5\\3\\k\\2\\3\\1\\e\\0\\g\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\y\\7\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\p\\2\\b\\k\\m\\4\\1\\b\\1\\2\\j\\2\\3\\1\\0\\b\\e\\p\\6\\A\\2\\8\\0\\z\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\6\\3\\1\\m\\B\\2\\5\\n\\p\\1\\e\\0\\3\\6\\8\\j\\b\\d\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\6\\3\\1\\m\\4\\5\\L\\2\\e\\0\\q\\C\\a\\x\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\l\\6\\d\\6\\8\\e\\0\\V\\g\\g\\E\\C\\14\\14\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\y\\7\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\p\\2\\b\\k\\m\\4\\1\\b\\1\\2\\j\\2\\3\\1\\0\\b\\e\\b\\l\\1\\5\\A\\2\\0\\z\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\6\\3\\1\\m\\B\\2\\5\\n\\p\\1\\e\\0\\3\\6\\8\\j\\b\\d\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\6\\3\\1\\m\\4\\5\\L\\2\\e\\0\\q\\C\\a\\x\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\l\\6\\d\\6\\8\\e\\0\\V\\g\\g\\E\\C\\14\\14\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\y\\7\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\p\\2\\b\\k\\m\\4\\1\\b\\1\\2\\j\\2\\3\\1\\0\\b\\e\\A\\5\\4\\5\\1\\2\\k\\0\\z\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\6\\3\\1\\m\\B\\2\\5\\n\\p\\1\\e\\0\\3\\6\\8\\j\\b\\d\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\6\\3\\1\\m\\4\\5\\L\\2\\e\\0\\q\\C\\a\\x\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\l\\6\\d\\6\\8\\e\\0\\V\\g\\g\\E\\C\\14\\14\\9\\7\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\y\\7\\0\\0\\0\\0\\h\\v\\4\\1\\w\\d\\2\\i\\7\\0\\0\\0\\0\\h\\k\\5\\A\\0\\l\\d\\b\\4\\4\\D\\u\\p\\2\\b\\k\\m\\4\\1\\b\\1\\2\\j\\2\\3\\1\\u\\i\\2r\\34\\35\\0\\h\\b\\0\\p\\8\\2\\o\\D\\u\\p\\1\\1\\a\\e\\v\\v\\B\\B\\B\\s\\16\\5\\b\\3\\c\\5\\b\\6\\17\\S\\s\\l\\6\\j\\v\\27\\8\\j\\D\\l\\p\\j\\u\\0\\1\\b\\8\\n\\2\\1\\D\\u\\36\\c\\d\\b\\3\\17\\u\\i\\p\\1\\1\\a\\e\\v\\v\\B\\B\\B\\s\\16\\5\\b\\3\\c\\5\\b\\6\\17\\S\\s\\l\\6\\j\\v\\h\\v\\b\\i\\0\\3g\\3q\\1M\\3e\\3d\\1M\\1v\\13\\G\\1H\\3c\\3f\\3i\\O\\3h\\1v\\1M\\3b\\1n\\G\\1V\\W\\37\\3a\\39\\1U\\38\\1o\\1e\\1V\\1V\\3t\\Q\\h\\v\\k\\5\\A\\i\\f\\7\\f\\7\\h\\k\\5\\A\\i\\f\\7\\0\\0\\h\\a\\i\\E\\H\\T\\0\\0\\J\\K\\M\\t\\h\\v\\a\\i\\f\\7\\h\\v\\k\\5\\A\\i\\f\\7\\h\\a\\i\\E\\H\\T\\H\\q\\0\\0\\2x\\1g\\21\\3u\\24\\1B\\1A\\1n\\1p\\10\\2d\\R\\Y\\1U\\10\\1q\\1t\\1s\\1u\\R\\Y\\1b\\2H\\2y\\G\\2a\\1F\\O\\I\\2A\\2B\\1N\\2J\\Z\\1j\\3w\\3v\\Z\\X\\J\\K\\M\\t\\12\\11\\Q\\h\\c\\8\\i\\f\\7\\0\\0\\h\\c\\8\\i\\f\\7\\E\\H\\T\\H\\C\\0\\0\\J\\K\\M\\t\\12\\11\\G\\Z\\X\\I\\1J\\1K\\20\\1Z\\1H\\1D\\1X\\h\\c\\8\\i\\f\\7\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\q\\0\\0\\1B\\1A\\10\\1q\\1t\\1s\\1u\\G\\1g\\1W\\R\\Y\\1U\\2H\\2y\\1b\\R\\3l\\3k\\2F\\1O\\2i\\13\\O\\I\\Z\\X\\3j\\1q\\M\\t\\12\\11\\1b\\3p\\2q\\3o\\J\\K\\U\\t\\12\\11\\1G\\h\\c\\8\\i\\f\\7\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\C\\0\\0\\2w\\10\\2u\\24\\M\\t\\G\\3n\\2W\\2r\\2S\\1O\\O\\1F\\1B\\1A\\G\\1g\\1W\\R\\Y\\2n\\1I\\1m\\15\\25\\2M\\1Q\\R\\2n\\1I\\13\\O\\2f\\Z\\X\\J\\K\\2j\\t\\12\\11\\1G\\h\\c\\8\\i\\f\\7\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\F\\0\\0\\J\\K\\M\\t\\1g\\2V\\1T\\1R\\2Y\\33\\G\\M\\t\\12\\11\\2I\\J\\K\\M\\t\\12\\11\\32\\2o\\31\\2Z\\Q\\h\\c\\8\\i\\f\\7\\h\\c\\8\\i\\f\\7\\E\\H\\T\\H\\F\\0\\0\\J\\K\\M\\t\\1p\\2f\\2A\\2B\\1N\\2J\\Z\\1j\\2t\\2p\\M\\2U\\1j\\1z\\2T\\1D\\O\\3y\\4c\\R\\2K\\4b\\1f\\I\\1m\\15\\q\\C\\2K\\4a\\p\\Q\\1y\\1l\\1j\\1z\\Y\\1L\\I\\1J\\1K\\20\\1Z\\1H\\1D\\1X\\h\\c\\8\\i\\f\\7\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\q\\0\\0\\1x\\1y\\1l\\1Y\\1I\\1m\\15\\1b\\2F\\15\\E\\j\\13\\O\\I\\2R\\1y\\1l\\4d\\4g\\Y\\1L\\1j\\1z\\1G\\h\\c\\8\\i\\f\\7\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\C\\0\\0\\1x\\1y\\1l\\1Y\\1I\\1n\\15\\E\\j\\13\\O\\I\\2R\\E\\j\\G\\1Q\\1l\\Y\\1L\\1j\\1z\\Q\\h\\c\\8\\i\\f\\7\\h\\c\\8\\i\\f\\7\\E\\H\\T\\H\\T\\0\\0\\J\\K\\U\\t\\G\\4f\\t\\1c\\I\\Z\\29\\10\\2d\\R\\Y\\1b\\1q\\1t\\1s\\1u\\4e\\1O\\2i\\1B\\1A\\1p\\1g\\21\\2z\\1n\\1b\\45\\44\\2z\\43\\G\\22\\23\\Q\\2x\\J\\K\\U\\t\\G\\46\\49\\48\\I\\47\\4h\\2q\\4r\\4q\\4p\\Q\\h\\c\\8\\i\\f\\7\\h\\c\\8\\i\\f\\7\\E\\H\\T\\H\\1P\\0\\0\\J\\K\\U\\t\\G\\U\\t\\1c\\I\\1J\\1K\\20\\1Z\\1H\\1D\\1X\\h\\c\\8\\i\\f\\7\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\q\\0\\0\\1f\\I\\4s\\X\\29\\4v\\4u\\1T\\1R\\4t\\4k\\1b\\1T\\1R\\M\\4j\\G\\22\\23\\Q\\h\\c\\8\\i\\f\\7\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\C\\0\\0\\U\\t\\1c\\2e\\1o\\4i\\2j\\t\\12\\11\\G\\26\\t\\1c\\G\\2l\\2k\\1S\\2m\\1f\\I\\1m\\15\\C\\g\\j\\1G\\1x\\2l\\2k\\1S\\2m\\1f\\4l\\C\\g\\j\\13\\O\\U\\t\\1c\\I\\1Y\\15\\26\\t\\1c\\O\\4o\\1f\\2E\\1m\\15\\E\\j\\Q\\h\\c\\8\\i\\f\\7\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\F\\0\\0\\1x\\U\\R\\4n\\4m\\10\\1g\\1W\\R\\Y\\13\\O\\J\\K\\M\\t\\12\\11\\U\\t\\1c\\1S\\1g\\21\\42\\3I\\3H\\3G\\22\\23\\I\\1n\\15\\C\\g\\j\\Q\\h\\c\\8\\i\\f\\7\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\r\\3\\c\\4\\a\\9\\T\\0\\0\\U\\t\\1c\\1f\\2E\\3J\\3M\\25\\2h\\1Q\\R\\3L\\3K\\3B\\3A\\2G\\2I\\3z\\3C\\2G\\Q\\h\\c\\8\\i\\f\\7\\h\\c\\8\\i\\f\\7\\E\\H\\T\\H\\E\\0\\0\\1N\\3F\\2a\\1F\\Z\\X\\10\\10\\2d\\R\\Y\\1b\\10\\1q\\1t\\1s\\1u\\R\\Y\\3E\\3D\\1v\\2D\\2L\\28\\X\\13\\O\\J\\K\\M\\t\\28\\X\\I\\2e\\2D\\2L\\28\\X\\2P\\2N\\Q\\h\\c\\8\\i\\f\\7\\h\\c\\8\\i\\f\\7\\h\\4\\1\\8\\6\\3\\n\\i\\E\\H\\T\\H\\1d\\0\\0\\J\\K\\M\\t\\G\\M\\t\\1o\\I\\3N\\3X\\29\\25\\2M\\1v\\3W\\3V\\2h\\3Y\\G\\2h\\41\\40\\Z\\X\\3Z\\R\\3Q\\3P\\Q\\h\\v\\4\\1\\8\\6\\3\\n\\i\\h\\c\\8\\i\\f\\7\\h\\c\\8\\i\\f\\7\\E\\H\\T\\H\\2s\\0\\0\\Z\\X\\10\\J\\K\\U\\t\\G\\2a\\1F\\1f\\2w\\3O\\2u\\24\\26\\t\\2t\\2p\\13\\O\\I\\2o\\13\\Z\\X\\2c\\t\\12\\11\\O\\2c\\t\\1p\\2f\\3R\\U\\t\\1p\\G\\2s\\g\\3U\\O\\2c\\t\\1o\\I\\2e\\J\\K\\U\\t\\1o\\2P\\2N\\Q\\h\\c\\8\\i\\f\\7\\h\\v\\a\\i\\f\\7\\f\\7\\h\\v\\c\\6\\k\\w\\i\\f\\7\\h\\v\\p\\1\\j\\d\\i\\f\\7\\h\\4\\l\\8\\5\\a\\1\\0\\1\\w\\a\\2\\D\\u\\1\\2\\x\\1\\v\\16\\b\\A\\b\\4\\l\\8\\5\\a\\1\\u\\i\\B\\5\\3\\k\\6\\B\\s\\6\\3\\d\\6\\b\\k\\0\\D\\0\\o\\S\\3\\l\\1\\5\\6\\3\\0\\P\\N\\0\\z\\A\\b\\8\\0\\1\\b\\n\\1e\\0\\D\\0\\k\\6\\l\\S\\j\\2\\3\\1\\s\\n\\2\\1\\1C\\d\\2\\j\\2\\3\\1\\4\\2b\\w\\1h\\b\\n\\19\\b\\j\\2\\P\\u\\b\\u\\N\\9\\A\\b\\8\\0\\1\\2\\j\\a\\1i\\8\\2\\o\\0\\D\\0\\u\\u\\9\\A\\b\\8\\0\\8\\2\\n\\2\\x\\14\\6\\8\\1r\\2\\n\\b\\d\\1i\\8\\2\\o\\0\\D\\0\\v\\3T\\P\\p\\1\\1\\a\\4\\27\\e\\1k\\v\\1k\\v\\N\\27\\1k\\B\\z\\q\\3S\\E\\y\\1k\\s\\P\\n\\5\\4\\8\\6\\b\\k\\2C\\L\\L\\n\\S\\5\\o\\b\\3\\2C\\16\\5\\b\\3\\c\\5\\b\\6\\17\\S\\N\\1k\\s\\l\\6\\j\\v\\5\\9\\o\\6\\8\\0\\P\\A\\b\\8\\0\\5\\0\\D\\0\\1\\b\\n\\1e\\s\\d\\2\\3\\n\\1\\p\\0\\m\\0\\q\\9\\0\\5\\0\\i\\0\\m\\q\\9\\0\\5\\m\\m\\N\\0\\z\\1\\2\\j\\a\\1i\\8\\2\\o\\0\\D\\0\\1\\b\\n\\1e\\18\\5\\1a\\s\\p\\8\\2\\o\\9\\5\\o\\0\\P\\8\\2\\n\\2\\x\\14\\6\\8\\1r\\2\\n\\b\\d\\1i\\8\\2\\o\\s\\1\\2\\4\\1\\P\\1\\2\\j\\a\\1i\\8\\2\\o\\N\\N\\0\\z\\1\\b\\n\\1e\\18\\5\\1a\\s\\4\\1\\w\\d\\2\\s\\k\\5\\4\\a\\d\\b\\w\\0\\D\\0\\u\\5\\3\\d\\5\\3\\2\\m\\c\\d\\6\\l\\17\\u\\9\\y\\2\\d\\4\\2\\0\\z\\1\\b\\n\\1e\\18\\5\\1a\\s\\a\\b\\8\\2\\3\\1\\19\\6\\k\\2\\s\\8\\2\\j\\6\\A\\2\\W\\p\\5\\d\\k\\P\\1\\b\\n\\1e\\18\\5\\1a\\N\\9\\y\\y\\y\\9\\h\\v\\4\\l\\8\\5\\a\\1\\i");',62,280,'u0020|u0074|u0065|u006e|u0073|u0069|u006f|u000a|u0072|u003b|u0070|u0061|u0062|u006c|u003a|u000d|u0030|u003c|u003e|u006d|u0064|u0063|u002d|u0067|u0066|u0068|u0031|u0026|u002e|u98ce|u0022|u002f|u0079|u0078|u007d|u007b|u0076|u0077|u0032|u003d|u0036|u0033|u7684|uff0e|u5e94|u4e8b|u6545|u007a|u901a|u0029|uff0c|u0028|u3002|u6c14|u0075|u0034|u6392|u0023|u0043|u7f6e|u4f53|u8bbe|u6709|u7edf|u7cfb|u65f6|u0046|u4e8e|u006a|u006b|u005b|u004e|u005d|u6216|u53e3|u0037|u0041|u4e0d|u53ef|u0054|u0048|u8ba1|u005c|u95f4|u5c0f|u5927|u673a|u91cf|u7206|u004c|u5371|u70b8|u9669|u53ca|u0044|u5f53|u623f|u7b97|u6563|u653e|u0045|u5b9a|u002b|u6240|uff1b|u89c4|u5ea6|u7b26|u5408|u79ef|u66f4|u5de5|u7269|u0035|u7a7a|u5e38|u8ddd|u7ecf|u3001|u0050|u71c3|uff1a|u9ad8|u5217|u4e0b|u80fd|u5730|u70b9|u7136|u5ba4|u8fdb|u003f|u88c5|u5728|u573a|u0042|u8865|u6bd2|u4e0e|u5b9c|u0039|u5916|u8d28|u9001|u5e73|u6c34|u79bb|u5bc6|u540c|u4ef6|u5bfc|u5efa|u0038|u6761|u81ea|u004d|u5177|u5bf9|u5c18|u6700|u6839|u636e|u007c|u62a5|u5f97|u7b49|u533a|u7c89|u548c|u827a|u6b21|u8b66|u5185|u9501|u0025|u8fde|u0009|u6309|u7b51|u786e|u8fc7|u7531|u5c42|document|u4f7f|u8bc1|write|u4fdd|u5171|u7528|u6807|u5e93|u005f|u5ba2|u624b|u7aef|u6237|u5f3a|u8303|u9762|u5168|u8d44|u63d0|u4ee5|u6e90|u9632|u80f6|u6eb6|u9ed1|u5355|u5f0f|u8bf1|u4f9b|u0053|u0059|u7248|u7a81|u6c42|u8981|u0052|u4e14|u6b63|u5f71|u9634|u538b|u6d4b|u76d1|u4f5c|u843d|u6e85|u82b1|u671d|u529b|u52a8|u5411|u5206|u5907|u5173|u5f00|u4e3a|u002c|u005e|uff05|u8fd1|u9760|u522b|u95e8|u7535|u4e0a|u5899|u706b|u591a|u96c6|u805a|u6b7b|u91c7|u5904|u89d2|uff0f|u6570|u6362|u5b9e|u6027|u5438|u9645|u53d6|u68b0|u884c|u7559|u8db3|u542b|u4e2d|u5e76|u65bd|u63aa|u6d41|u5e03|u505c|u5458|u4eba'.split('|'),0,{}))
</script>
