<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>6．8 设备选型与配置</title><Body background="images/back.gif"> 

  6．8  设备选型与配置

6．8．1  选择空气加热器、空气冷却器和空气热回收装置等设备时，应附加风管和设备等的漏风量，系统允许漏风量不应超过本规范第6．7．4条的附加风量，当计算工况与设备样本标定状态相差大时，应按计算工况复核设备换热能力。
  
  6．8．2  通风机宜根据管路特性曲线和风机性能曲线进行选择，其性能参数应符合下列规定：
1  通风机的风量应在系统计算的总风量上附加风管和设备的漏风量，通风机的压力应在系统计算的压力损失上附加10％～15％；
2  当计算工况与风机样本标定状态相差较大时，应将风机样本标定状态下的数值换算成风机选型计算工况风量和全压；
3  风机的选用设计工况效率不应低于风机最高效率的90％；
4  采用定转速通风机时，电机轴功率应按工况参数计算确定；采用变频通风机时，电机轴功率应按工况参数计算确定，且应在100％转速计算值上再附加15％～20％；通风机输送介质温度较高时，电动机功率应按冷态运行进行附加。

6．8．3  通风机并联或串联安装，其联合工况下的风量和风压应按通风机和管道的特性曲线确定，并应符合下列规定：
1  不同型号、不同性能的通风机不宜并联安装；
2  串联安装的通风机设计风量应相同；
3  变速风机并联或串联安装时应同步调速。

6．8．4  当通风系统风量、风压调节范围较大时，宜采用双速或变频调速风机。

6．8．5  为防毒而设置的排风机应独立设置，不应与其他系统的通风设备布置在同一通风机室内。

6．8．6  大型通风机应预留检修场地，并宜设置吊装设施及操作平台。通风机露天布置时，其电机应采取防雨措施，电机防护等级不应低于IP54。

6．8．7  通风机进、出风口不接风管或风管较短时，风口应设置安全防护网。风机与电机之间的传动皮带应设置防护罩。

6．8．8  符合下列条件之一时，通风设备和风管应采取保温或防冻等措施：
1  不允许所输送空气的温度有较显著升高或降低时；
2  所输送空气的温度相对环境温度较高或较低时；
3  除尘风管或干式除尘器内可能有结露时；
4  排出的气体可能被冷却而形成凝结物堵塞或腐蚀风管和设备时；
5  湿式除尘器可能被冻结时。

6．8．9  有振动的通风设备进、出口应设置柔性接头。通风设备进、出口风管应设置独立的支、吊架，管道荷载不应加在通风设备上。

6．8．10  电机功率大于300kW的大型离心式通风机宜采用高压供电方式。

6．8．11  离心通风机宜设置风机入口阀。需要通过关阀降低风机启动电流时，应设置风机启动用的阀门，风机启动用阀门的设置应符合下列规定：
1  中低压供电、供电条件允许且电动机功率小于或等于75kW时，可不装设仅为启动用的阀门；
2  中低压供电、电动机功率大于75kW时，宜设置启动用风机入口阀；
3  风机启动用阀门宜为电动，并应与风机电机连锁。

6．8．12  大型离心式通风机轴承箱和电机采用水冷却方式时，应采用循环水冷却方式。

6．8．13  排除含有蒸汽的空气，其通风设备应在易积液部位设置水封排液口。

<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('3W.4d("\\g\\3\\l\\7\\9\\8\\1\\0\\1\\x\\8\\2\\L\\v\\1\\2\\B\\1\\w\\1f\\c\\E\\c\\3\\l\\7\\9\\8\\1\\v\\h\\1\\7\\x\\0\\G\\m\\b\\l\\V\\o\\2\\4\\1\\u\\a\\b\\m\\x\\u\\9\\4\\4\\2\\7\\1H\\1P\\3c\\2t\\0\\L\\0\\v\\v\\5\\F\\l\\c\\1\\l\\t\\0\\U\\2\\T\\0\\G\\0\\F\\g\\w\\3\\l\\7\\9\\8\\1\\h\\g\\3\\1\\x\\e\\2\\0\\1\\x\\8\\2\\L\\v\\1\\2\\B\\1\\w\\l\\3\\3\\v\\h\\c\\0\\G\\m\\9\\3\\8\\e\\c\\x\\f\\0\\4\\b\\4\\2\\5\\F\\g\\w\\3\\1\\x\\e\\2\\h\\g\\3\\l\\7\\9\\8\\1\\0\\1\\x\\8\\2\\L\\v\\1\\2\\B\\1\\w\\1f\\c\\E\\c\\3\\l\\7\\9\\8\\1\\v\\h\\E\\c\\7\\0\\3\\1\\x\\e\\2\\3\\0\\L\\0\\m\\b\\l\\V\\o\\2\\4\\1\\u\\r\\2\\1\\2g\\e\\2\\o\\2\\4\\1\\3\\2S\\x\\1P\\c\\r\\1h\\c\\o\\2\\U\\v\\3\\1\\x\\e\\2\\v\\T\\5\\0\\p\\b\\7\\0\\U\\E\\c\\7\\0\\9\\0\\L\\0\\i\\5\\0\\9\\0\\g\\0\\3\\1\\x\\e\\2\\3\\u\\e\\2\\4\\r\\1\\t\\5\\0\\9\\2v\\2v\\T\\0\\G\\0\\3\\1\\x\\e\\2\\3\\1m\\9\\1n\\u\\8\\c\\7\\2\\4\\1\\1h\\b\\m\\2\\u\\7\\2\\o\\b\\E\\2\\12\\t\\9\\e\\m\\U\\3\\1\\x\\e\\2\\3\\1m\\9\\1n\\T\\5\\0\\F\\g\\w\\3\\l\\7\\9\\8\\1\\h\\g\\3\\l\\7\\9\\8\\1\\0\\1\\x\\8\\2\\L\\v\\1\\2\\B\\1\\w\\1f\\c\\E\\c\\3\\l\\7\\9\\8\\1\\v\\h\\E\\c\\7\\0\\3\\l\\7\\9\\8\\1\\3\\0\\L\\0\\m\\b\\l\\V\\o\\2\\4\\1\\u\\r\\2\\1\\2g\\e\\2\\o\\2\\4\\1\\3\\2S\\x\\1P\\c\\r\\1h\\c\\o\\2\\U\\v\\3\\l\\7\\9\\8\\1\\v\\T\\5\\0\\p\\b\\7\\0\\U\\E\\c\\7\\0\\9\\0\\L\\0\\i\\5\\0\\9\\0\\g\\0\\3\\l\\7\\9\\8\\1\\3\\u\\e\\2\\4\\r\\1\\t\\5\\0\\9\\2v\\2v\\T\\0\\G\\0\\3\\l\\7\\9\\8\\1\\3\\1m\\9\\1n\\u\\8\\c\\7\\2\\4\\1\\1h\\b\\m\\2\\u\\7\\2\\o\\b\\E\\2\\12\\t\\9\\e\\m\\U\\3\\l\\7\\9\\8\\1\\3\\1m\\9\\1n\\T\\5\\0\\F\\g\\w\\3\\l\\7\\9\\8\\1\\h\\g\\t\\1\\o\\e\\h\\d\\6\\g\\t\\2\\c\\m\\h\\d\\6\\g\\1\\9\\1\\e\\2\\h\\K\\z\\S\\0\\A\\W\\1J\\1r\\1u\\37\\Q\\g\\w\\1\\9\\1\\e\\2\\h\\g\\3\\1\\x\\e\\2\\h\\d\\6\\d\\6\\m\\9\\E\\G\\p\\b\\4\\1\\n\\3\\9\\P\\2\\f\\q\\q\\8\\1\\5\\l\\b\\e\\b\\7\\f\\1U\\1U\\i\\i\\i\\i\\5\\p\\b\\4\\1\\n\\H\\2\\9\\r\\t\\1\\f\\K\\i\\i\\5\\1\\2\\B\\1\\n\\c\\e\\9\\r\\4\\f\\l\\2\\4\\1\\2\\7\\F\\d\\6\\8\\G\\p\\b\\4\\1\\n\\3\\9\\P\\2\\f\\q\\q\\8\\1\\5\\e\\9\\4\\2\\n\\t\\2\\9\\r\\t\\1\\f\\M\\M\\8\\B\\5\\F\\d\\6\\t\\J\\G\\p\\b\\4\\1\\n\\3\\9\\P\\2\\f\\q\\M\\8\\1\\5\\p\\b\\4\\1\\n\\p\\c\\o\\9\\e\\x\\f\\4e\\3t\\5\\p\\b\\4\\1\\n\\H\\2\\9\\r\\t\\1\\f\\1M\\i\\i\\F\\d\\6\\1\\m\\G\\p\\b\\4\\1\\n\\3\\9\\P\\2\\f\\q\\q\\8\\1\\5\\l\\b\\e\\b\\7\\f\\i\\i\\i\\i\\i\\i\\5\\a\\b\\7\\m\\2\\7\\f\\q\\8\\B\\0\\3\\b\\e\\9\\m\\0\\X\\J\\J\\J\\J\\J\\J\\5\\1\\2\\B\\1\\n\\c\\e\\9\\r\\4\\f\\l\\2\\4\\1\\2\\7\\F\\d\\6\\1\\c\\a\\e\\2\\G\\a\\b\\7\\m\\2\\7\\f\\q\\8\\B\\0\\3\\b\\e\\9\\m\\0\\X\\J\\J\\J\\J\\J\\J\\5\\a\\b\\7\\m\\2\\7\\n\\l\\b\\e\\e\\c\\8\\3\\2\\f\\l\\b\\e\\e\\c\\8\\3\\2\\5\\F\\d\\6\\c\\f\\e\\9\\4\\10\\G\\p\\b\\4\\1\\n\\3\\9\\P\\2\\f\\q\\q\\8\\1\\5\\l\\b\\e\\b\\7\\f\\X\\i\\i\\i\\i\\12\\12\\5\\p\\b\\4\\1\\n\\H\\2\\9\\r\\t\\1\\f\\K\\i\\i\\F\\d\\6\\c\\f\\c\\l\\1\\9\\E\\2\\G\\p\\b\\4\\1\\n\\3\\9\\P\\2\\f\\q\\q\\8\\1\\5\\l\\b\\e\\b\\7\\f\\X\\i\\i\\i\\i\\12\\12\\F\\d\\6\\c\\f\\E\\9\\3\\9\\1\\2\\m\\G\\p\\b\\4\\1\\n\\3\\9\\P\\2\\f\\q\\q\\8\\1\\5\\l\\b\\e\\b\\7\\f\\X\\i\\i\\i\\i\\12\\12\\F\\d\\6\\c\\f\\t\\b\\E\\2\\7\\G\\p\\b\\4\\1\\n\\3\\9\\P\\2\\f\\q\\q\\8\\1\\5\\l\\b\\e\\b\\7\\f\\X\\i\\i\\i\\i\\12\\12\\F\\d\\6\\d\\6\\8\\u\\3c\\3\\b\\1h\\b\\7\\o\\c\\e\\0\\G\\d\\6\\o\\c\\7\\r\\9\\4\\f\\i\\l\\o\\5\\d\\6\\o\\c\\7\\r\\9\\4\\n\\a\\b\\1\\1\\b\\o\\f\\u\\i\\i\\i\\q\\8\\1\\5\\d\\6\\1\\2\\B\\1\\n\\c\\e\\9\\r\\4\\f\\1f\\V\\3\\1\\9\\p\\x\\5\\d\\6\\1\\2\\B\\1\\n\\1f\\V\\3\\1\\9\\p\\x\\f\\9\\4\\1\\2\\7\\n\\9\\m\\2\\b\\r\\7\\c\\8\\t\\5\\d\\6\\p\\b\\4\\1\\n\\3\\9\\P\\2\\f\\q\\i\\u\\1e\\8\\1\\5\\d\\6\\p\\b\\4\\1\\n\\p\\c\\o\\9\\e\\x\\f\\v\\1P\\9\\o\\2\\3\\0\\1h\\2\\H\\0\\4c\\b\\o\\c\\4\\v\\5\\d\\6\\F\\d\\6\\d\\6\\d\\6\\u\\4h\\1P\\4i\\2t\\2g\\1e\\0\\G\\d\\6\\39\\p\\b\\4\\1\\n\\3\\9\\P\\2\\f\\M\\i\\8\\B\\5\\d\\6\\39\\p\\b\\4\\1\\n\\H\\2\\9\\r\\t\\1\\f\\0\\a\\b\\e\\m\\5\\d\\6\\F\\d\\6\\d\\6\\g\\w\\3\\1\\x\\e\\2\\h\\d\\6\\g\\w\\t\\2\\c\\m\\h\\d\\6\\g\\a\\b\\m\\x\\0\\a\\c\\l\\10\\r\\7\\b\\V\\4\\m\\L\\v\\9\\o\\c\\r\\2\\3\\w\\a\\c\\l\\10\\u\\r\\9\\p\\v\\h\\d\\6\\g\\3\\1\\x\\e\\2\\0\\1\\x\\8\\2\\L\\v\\1\\2\\B\\1\\w\\l\\3\\3\\v\\h\\6\\0\\0\\0\\0\\0\\0\\0\\0\\a\\b\\m\\x\\0\\G\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\c\\7\\r\\9\\4\\f\\0\\J\\2\\o\\0\\i\\0\\q\\2\\o\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\F\\6\\6\\0\\0\\0\\0\\0\\0\\0\\0\\8\\0\\G\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\c\\7\\r\\9\\4\\f\\0\\q\\2\\o\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\F\\6\\6\\0\\0\\0\\0\\0\\0\\0\\0\\u\\t\\2\\c\\m\\n\\3\\1\\c\\1\\2\\o\\2\\4\\1\\0\\G\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\H\\t\\9\\1\\2\\n\\3\\8\\c\\l\\2\\f\\0\\4\\b\\H\\7\\c\\8\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\b\\E\\2\\7\\p\\e\\b\\H\\f\\0\\t\\9\\m\\m\\2\\4\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\H\\9\\m\\1\\t\\f\\0\\q\\i\\i\\3b\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\B\\1\\n\\b\\E\\2\\7\\p\\e\\b\\H\\f\\0\\2\\e\\e\\9\\8\\3\\9\\3\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\b\\4\\1\\n\\H\\2\\9\\r\\t\\1\\f\\0\\4\\b\\7\\o\\c\\e\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\B\\1\\n\\c\\e\\9\\r\\4\\f\\0\\e\\2\\p\\1\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\l\\b\\e\\b\\7\\f\\0\\X\\1d\\J\\1d\\M\\1d\\M\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\b\\4\\1\\n\\3\\9\\P\\2\\f\\0\\q\\M\\8\\B\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\a\\c\\l\\10\\r\\7\\b\\V\\4\\m\\n\\l\\b\\e\\b\\7\\f\\0\\X\\2\\m\\2\\m\\2\\m\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\t\\2\\9\\r\\t\\1\\f\\0\\J\\i\\8\\B\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\e\\9\\4\\2\\n\\t\\2\\9\\r\\t\\1\\f\\0\\J\\i\\8\\B\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\B\\1\\n\\9\\4\\m\\2\\4\\1\\f\\0\\q\\i\\8\\B\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\a\\b\\7\\m\\2\\7\\n\\a\\b\\1\\1\\b\\o\\f\\0\\q\\8\\B\\0\\3\\b\\e\\9\\m\\0\\X\\2i\\1d\\2i\\1d\\2i\\1d\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\8\\b\\3\\9\\1\\9\\b\\4\\f\\0\\c\\a\\3\\b\\e\\V\\1\\2\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\H\\9\\m\\1\\t\\f\\0\\q\\i\\i\\3b\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\e\\2\\p\\1\\f\\0\\i\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\b\\8\\f\\0\\i\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\F\\6\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\u\\t\\2\\c\\m\\n\\3\\1\\c\\1\\2\\o\\2\\4\\1\\0\\c\\0\\G\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\b\\4\\1\\n\\H\\2\\9\\r\\t\\1\\f\\0\\4\\b\\7\\o\\c\\e\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\b\\4\\1\\n\\3\\9\\P\\2\\f\\0\\q\\M\\8\\B\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\l\\b\\e\\b\\7\\f\\0\\X\\K\\2i\\1U\\18\\18\\M\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\7\\c\\4\\3\\9\\1\\9\\b\\4\\f\\0\\c\\e\\e\\0\\e\\9\\4\\2\\c\\7\\0\\u\\J\\3\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\B\\1\\n\\9\\4\\m\\2\\4\\1\\f\\0\\i\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\F\\6\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\u\\t\\2\\c\\m\\n\\3\\1\\c\\1\\2\\o\\2\\4\\1\\0\\c\\f\\t\\b\\E\\2\\7\\0\\G\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\b\\4\\1\\n\\H\\2\\9\\r\\t\\1\\f\\0\\4\\b\\7\\o\\c\\e\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\b\\4\\1\\n\\3\\9\\P\\2\\f\\0\\q\\M\\8\\B\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\l\\b\\e\\b\\7\\f\\0\\X\\i\\i\\K\\M\\18\\18\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\F\\6\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\u\\t\\2\\c\\m\\n\\3\\1\\c\\1\\2\\o\\2\\4\\1\\0\\c\\f\\c\\l\\1\\9\\E\\2\\0\\G\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\b\\4\\1\\n\\H\\2\\9\\r\\t\\1\\f\\0\\4\\b\\7\\o\\c\\e\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\b\\4\\1\\n\\3\\9\\P\\2\\f\\0\\q\\M\\8\\B\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\l\\b\\e\\b\\7\\f\\0\\X\\i\\i\\K\\M\\18\\18\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\F\\6\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\u\\t\\2\\c\\m\\n\\3\\1\\c\\1\\2\\o\\2\\4\\1\\0\\c\\f\\E\\9\\3\\9\\1\\2\\m\\0\\G\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\b\\4\\1\\n\\H\\2\\9\\r\\t\\1\\f\\0\\4\\b\\7\\o\\c\\e\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\b\\4\\1\\n\\3\\9\\P\\2\\f\\0\\q\\M\\8\\B\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\l\\b\\e\\b\\7\\f\\0\\X\\i\\i\\K\\M\\18\\18\\5\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\F\\6\\0\\0\\0\\0\\g\\w\\3\\1\\x\\e\\2\\h\\6\\0\\0\\0\\0\\g\\m\\9\\E\\0\\l\\e\\c\\3\\3\\L\\v\\t\\2\\c\\m\\n\\3\\1\\c\\1\\2\\o\\2\\4\\1\\v\\h\\46\\2q\\43\\0\\g\\c\\0\\t\\7\\2\\p\\L\\v\\t\\1\\1\\8\\f\\w\\w\\H\\H\\H\\u\\1f\\9\\c\\4\\a\\9\\c\\b\\10\\V\\u\\l\\b\\o\\w\\2T\\7\\o\\L\\l\\t\\o\\v\\0\\1\\c\\7\\r\\2\\1\\L\\v\\44\\a\\e\\c\\4\\10\\v\\h\\t\\1\\1\\8\\f\\w\\w\\H\\H\\H\\u\\1f\\9\\c\\4\\a\\9\\c\\b\\10\\V\\u\\l\\b\\o\\w\\g\\w\\c\\h\\0\\49\\1V\\2W\\2I\\4a\\2W\\2z\\N\\D\\20\\2H\\47\\48\\C\\4t\\2z\\2W\\4r\\1g\\D\\2a\\12\\4s\\4x\\4y\\1c\\4v\\s\\1s\\2a\\2a\\4w\\O\\g\\w\\m\\9\\E\\h\\d\\6\\d\\6\\g\\m\\9\\E\\h\\d\\6\\0\\0\\g\\8\\h\\K\\z\\S\\0\\0\\A\\W\\1J\\1r\\1u\\37\\Q\\g\\w\\8\\h\\d\\6\\g\\w\\m\\9\\E\\h\\d\\6\\g\\8\\h\\K\\z\\S\\z\\q\\0\\0\\1J\\3l\\1Q\\1t\\1o\\2V\\2s\\1c\\1Q\\1t\\23\\2e\\2s\\17\\1Q\\1t\\2V\\4m\\4j\\1v\\Q\\1Z\\A\\W\\N\\C\\y\\1R\\1o\\j\\13\\17\\A\\W\\1Z\\D\\2U\\j\\1b\\C\\22\\21\\31\\2Y\\2U\\j\\1b\\15\\y\\4k\\3J\\2o\\20\\2H\\4p\\K\\z\\1d\\z\\1M\\30\\D\\1R\\1o\\j\\1b\\C\\2B\\14\\1a\\1q\\1p\\1u\\A\\W\\2L\\2o\\2q\\19\\2N\\2k\\2l\\3f\\1g\\N\\C\\y\\1Y\\14\\1a\\1q\\1p\\4q\\4n\\A\\W\\3h\\2V\\1z\\2Q\\O\\g\\a\\7\\h\\d\\6\\0\\0\\g\\a\\7\\h\\d\\6\\0\\0\\K\\z\\S\\z\\M\\0\\0\\I\\j\\s\\1j\\3M\\3Q\\13\\3O\\36\\1N\\33\\35\\17\\j\\s\\1N\\1z\\33\\35\\1W\\2Z\\1J\\3l\\C\\26\\1N\\1z\\32\\2p\\y\\2b\\1T\\1L\\2d\\20\\19\\2u\\g\\a\\7\\h\\d\\6\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\q\\0\\0\\I\\j\\s\\D\\j\\1b\\y\\1E\\22\\21\\14\\1a\\D\\3P\\j\\1b\\2f\\1R\\1o\\j\\13\\17\\A\\W\\D\\2U\\j\\1b\\C\\I\\j\\s\\D\\1i\\2Q\\y\\1E\\22\\21\\14\\1a\\D\\1i\\2Q\\3L\\3S\\2f\\1R\\1o\\q\\i\\1O\\3j\\q\\1e\\1O\\Y\\g\\a\\7\\h\\d\\6\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\M\\0\\0\\2B\\14\\1a\\1q\\1p\\1u\\j\\s\\2L\\2o\\2q\\19\\2N\\2k\\2l\\3f\\1B\\1g\\N\\C\\y\\3Z\\j\\s\\2L\\2o\\2q\\19\\2N\\2k\\1L\\D\\2p\\3n\\3h\\1a\\3y\\j\\s\\1J\\1r\\14\\1a\\1q\\1p\\j\\1b\\17\\2I\\1i\\Y\\g\\a\\7\\h\\d\\6\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\J\\0\\0\\j\\s\\D\\1J\\11\\A\\14\\1q\\1p\\3g\\1k\\15\\y\\1x\\1G\\j\\s\\3T\\1X\\3g\\1k\\D\\1U\\i\\1O\\Y\\g\\a\\7\\h\\d\\6\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\1M\\0\\0\\1l\\11\\19\\3e\\1S\\I\\j\\s\\N\\C\\R\\s\\2K\\1F\\1k\\y\\1Y\\1q\\1p\\32\\2p\\14\\1a\\2J\\19\\Y\\1l\\11\\2G\\3i\\I\\j\\s\\N\\C\\R\\s\\2K\\1F\\1k\\y\\1Y\\1q\\1p\\32\\2p\\14\\1a\\2J\\19\\C\\3E\\y\\1E\\q\\i\\i\\1O\\3e\\1S\\14\\1a\\3n\\2f\\5c\\1R\\1o\\q\\1e\\1O\\3j\\M\\i\\1O\\Y\\I\\j\\s\\2D\\2E\\5a\\5d\\27\\2m\\1B\\1X\\N\\C\\R\\Z\\s\\1F\\1k\\y\\1Y\\23\\2k\\5g\\2Z\\1W\\2Z\\1R\\1o\\O\\g\\a\\7\\h\\d\\6\\g\\a\\7\\h\\d\\6\\K\\z\\S\\z\\J\\0\\0\\I\\j\\s\\1I\\1y\\16\\2C\\1y\\28\\1v\\C\\26\\1y\\1T\\1q\\1p\\1L\\D\\j\\1b\\17\\j\\1i\\y\\1Y\\I\\j\\s\\17\\13\\3p\\D\\36\\1N\\33\\35\\2J\\19\\C\\1I\\y\\2b\\1T\\1L\\2d\\20\\19\\2u\\g\\a\\7\\h\\d\\6\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\q\\0\\0\\15\\24\\1r\\59\\1c\\15\\24\\1N\\1z\\D\\I\\j\\s\\15\\1j\\1I\\1y\\28\\1v\\Y\\g\\a\\7\\h\\d\\6\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\M\\0\\0\\2C\\1y\\28\\1v\\D\\I\\j\\s\\A\\14\\j\\1b\\y\\2l\\24\\Y\\g\\a\\7\\h\\d\\6\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\J\\0\\0\\2G\\1S\\j\\s\\1I\\1y\\16\\2C\\1y\\28\\1v\\N\\y\\24\\57\\2w\\1S\\O\\g\\a\\7\\h\\d\\6\\g\\a\\7\\h\\d\\6\\K\\z\\S\\z\\1M\\0\\0\\2B\\I\\j\\22\\21\\j\\1b\\1c\\j\\1i\\2w\\5q\\2H\\5p\\1B\\1g\\N\\C\\1j\\1l\\11\\5s\\1S\\16\\2G\\3i\\2w\\1S\\j\\s\\O\\g\\a\\7\\h\\d\\6\\g\\a\\7\\h\\d\\6\\K\\z\\S\\z\\1e\\0\\0\\2X\\1K\\5k\\3o\\A\\Q\\D\\2h\\j\\s\\y\\3u\\3z\\A\\Q\\C\\15\\y\\1u\\26\\5j\\22\\21\\D\\I\\j\\A\\W\\3m\\Q\\1E\\24\\3d\\I\\j\\s\\5n\\3F\\O\\g\\a\\7\\h\\d\\6\\g\\a\\7\\h\\d\\6\\K\\z\\S\\z\\K\\0\\0\\1g\\1r\\I\\j\\s\\y\\5m\\4J\\4I\\4H\\4K\\4N\\C\\1I\\1j\\A\\Q\\3q\\1v\\A\\2x\\2z\\4L\\4C\\4B\\4A\\O\\I\\j\\s\\3G\\4D\\3m\\Q\\N\\C\\26\\R\\s\\y\\1l\\38\\1K\\4G\\3a\\2x\\C\\R\\s\\1K\\2A\\1Z\\4F\\15\\y\\1x\\1G\\4E\\2a\\1e\\1M\\O\\g\\a\\7\\h\\d\\6\\g\\a\\7\\h\\d\\6\\K\\z\\S\\z\\1d\\0\\0\\I\\j\\s\\1W\\1c\\2j\\j\\1w\\15\\3v\\j\\13\\16\\j\\13\\1B\\4Y\\N\\C\\j\\1w\\y\\A\\Q\\28\\2I\\1K\\2A\\4X\\O\\j\\s\\1u\\R\\s\\3k\\4W\\D\\4Z\\Z\\52\\51\\y\\A\\Q\\1K\\2A\\50\\O\\g\\a\\7\\h\\d\\6\\g\\a\\7\\h\\d\\6\\K\\z\\S\\z\\S\\0\\0\\2b\\1T\\1L\\2d\\30\\3I\\3k\\3d\\N\\C\\I\\j\\A\\W\\17\\j\\13\\y\\1l\\38\\4P\\27\\16\\1K\\3x\\1Z\\3a\\2x\\2u\\g\\a\\7\\h\\d\\6\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\q\\0\\0\\15\\31\\2Y\\3C\\2D\\2E\\1Q\\1t\\D\\27\\2m\\2c\\1B\\4U\\4T\\4V\\1X\\16\\3D\\1x\\N\\Y\\g\\a\\7\\h\\d\\6\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\M\\0\\0\\3C\\2D\\2E\\1Q\\1t\\D\\27\\2m\\2l\\4S\\3w\\4Q\\27\\2m\\1B\\1X\\16\\1B\\1x\\N\\Y\\g\\a\\7\\h\\d\\6\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\J\\0\\0\\29\\2y\\j\\13\\16\\4R\\1A\\29\\2y\\2s\\3F\\2n\\1z\\2c\\2F\\3G\\N\\Y\\g\\a\\7\\h\\d\\6\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\1M\\0\\0\\2h\\2j\\D\\1t\\3t\\2n\\1z\\3s\\23\\2e\\3o\\4O\\3y\\4M\\2F\\5o\\5l\\5i\\16\\5t\\5u\\j\\13\\17\\A\\W\\N\\Y\\g\\a\\7\\h\\d\\6\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\1e\\0\\0\\5v\\1A\\29\\2y\\2s\\2n\\1z\\3s\\3x\\2F\\N\\O\\g\\a\\7\\h\\d\\6\\g\\a\\7\\h\\d\\6\\K\\z\\S\\z\\1U\\0\\0\\2c\\5r\\Z\\D\\I\\j\\A\\W\\1W\\1c\\2j\\1w\\y\\A\\Q\\5h\\1N\\3v\\58\\O\\I\\j\\A\\W\\1W\\1c\\2j\\1w\\j\\13\\y\\A\\Q\\3u\\3z\\D\\56\\1c\\3q\\53\\C\\13\\3p\\54\\55\\15\\y\\1o\\1E\\I\\j\\A\\W\\2f\\O\\g\\a\\7\\h\\d\\6\\g\\a\\7\\h\\d\\6\\K\\z\\S\\z\\q\\i\\0\\0\\R\\s\\1F\\1k\\1g\\1G\\J\\i\\i\\10\\34\\D\\1g\\1r\\2O\\2P\\1A\\I\\j\\s\\1j\\1l\\11\\1X\\1i\\1V\\R\\2M\\1A\\O\\g\\a\\7\\h\\d\\6\\g\\a\\7\\h\\d\\6\\K\\z\\S\\z\\q\\q\\0\\0\\2O\\2P\\I\\j\\s\\1j\\A\\Q\\j\\s\\3r\\1w\\1C\\O\\5e\\5f\\I\\3J\\5b\\1C\\3D\\1x\\j\\s\\1D\\Z\\R\\4z\\N\\C\\y\\A\\Q\\j\\s\\1D\\Z\\11\\D\\1C\\2r\\C\\j\\s\\1D\\Z\\11\\1C\\2r\\D\\A\\Q\\y\\2b\\1T\\1L\\2d\\20\\19\\2u\\g\\a\\7\\h\\d\\6\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\q\\0\\0\\3H\\1x\\1i\\1V\\R\\1c\\1V\\R\\30\\3I\\31\\2Y\\3E\\R\\Z\\s\\1F\\1k\\3X\\1G\\16\\1Z\\1G\\1d\\1e\\10\\34\\N\\C\\2n\\15\\1v\\A\\3V\\2X\\1D\\Z\\11\\D\\1C\\2r\\Y\\g\\a\\7\\h\\d\\6\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\M\\0\\0\\3H\\1x\\1i\\1V\\R\\1c\\R\\Z\\s\\1F\\1k\\1g\\1G\\1d\\1e\\10\\34\\N\\C\\1j\\A\\Q\\1D\\Z\\11\\j\\s\\3r\\1w\\1C\\Y\\g\\a\\7\\h\\d\\6\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\k\\4\\a\\3\\8\\5\\J\\0\\0\\j\\s\\1D\\Z\\11\\1C\\2r\\1j\\2X\\R\\Z\\C\\1I\\y\\1u\\j\\s\\R\\s\\3U\\41\\O\\g\\a\\7\\h\\d\\6\\g\\a\\7\\h\\d\\6\\K\\z\\S\\z\\q\\M\\0\\0\\1g\\1r\\2O\\2P\\1A\\I\\j\\s\\2K\\42\\40\\17\\R\\s\\1l\\11\\2R\\23\\2e\\2M\\1A\\N\\C\\y\\1l\\11\\3Y\\3w\\2R\\23\\2e\\2M\\1A\\O\\g\\a\\7\\h\\d\\6\\g\\a\\7\\h\\d\\6\\K\\z\\S\\z\\q\\J\\0\\0\\2h\\29\\3N\\2c\\3R\\3K\\D\\1Q\\1t\\C\\26\\I\\j\\A\\W\\y\\1E\\4o\\4l\\3A\\4u\\45\\A\\Q\\2R\\4g\\2h\\3A\\1w\\O\\g\\a\\7\\h\\d\\6\\g\\w\\8\\h\\d\\6\\d\\6\\g\\w\\a\\b\\m\\x\\h\\d\\6\\g\\w\\t\\1\\o\\e\\h\\d\\6\\g\\3\\l\\7\\9\\8\\1\\0\\1\\x\\8\\2\\L\\v\\1\\2\\B\\1\\w\\1f\\c\\E\\c\\3\\l\\7\\9\\8\\1\\v\\h\\H\\9\\4\\m\\b\\H\\u\\b\\4\\e\\b\\c\\m\\0\\L\\0\\p\\V\\4\\l\\1\\9\\b\\4\\0\\U\\T\\0\\G\\E\\c\\7\\0\\1\\c\\r\\1s\\0\\L\\0\\m\\b\\l\\V\\o\\2\\4\\1\\u\\r\\2\\1\\2g\\e\\2\\o\\2\\4\\1\\3\\2S\\x\\1P\\c\\r\\1h\\c\\o\\2\\U\\v\\c\\v\\T\\5\\E\\c\\7\\0\\1\\2\\o\\8\\1H\\7\\2\\p\\0\\L\\0\\v\\v\\5\\E\\c\\7\\0\\7\\2\\r\\2\\B\\18\\b\\7\\2t\\2\\r\\c\\e\\1H\\7\\2\\p\\0\\L\\0\\w\\4f\\U\\t\\1\\1\\8\\3\\2T\\f\\25\\w\\25\\w\\T\\2T\\25\\H\\G\\q\\4b\\K\\F\\25\\u\\U\\r\\9\\3\\7\\b\\c\\m\\3B\\P\\P\\r\\V\\9\\p\\c\\4\\3B\\1f\\9\\c\\4\\a\\9\\c\\b\\10\\V\\T\\25\\u\\l\\b\\o\\w\\9\\5\\p\\b\\7\\0\\U\\E\\c\\7\\0\\9\\0\\L\\0\\1\\c\\r\\1s\\u\\e\\2\\4\\r\\1\\t\\0\\n\\0\\q\\5\\0\\9\\0\\h\\0\\n\\q\\5\\0\\9\\n\\n\\T\\0\\G\\1\\2\\o\\8\\1H\\7\\2\\p\\0\\L\\0\\1\\c\\r\\1s\\1m\\9\\1n\\u\\t\\7\\2\\p\\5\\9\\p\\0\\U\\7\\2\\r\\2\\B\\18\\b\\7\\2t\\2\\r\\c\\e\\1H\\7\\2\\p\\u\\1\\2\\3\\1\\U\\1\\2\\o\\8\\1H\\7\\2\\p\\T\\T\\0\\G\\1\\c\\r\\1s\\1m\\9\\1n\\u\\3\\1\\x\\e\\2\\u\\m\\9\\3\\8\\e\\c\\x\\0\\L\\0\\v\\9\\4\\e\\9\\4\\2\\n\\a\\e\\b\\l\\10\\v\\5\\F\\2\\e\\3\\2\\0\\G\\1\\c\\r\\1s\\1m\\9\\1n\\u\\8\\c\\7\\2\\4\\1\\1h\\b\\m\\2\\u\\7\\2\\o\\b\\E\\2\\12\\t\\9\\e\\m\\U\\1\\c\\r\\1s\\1m\\9\\1n\\T\\5\\F\\F\\F\\5\\g\\w\\3\\l\\7\\9\\8\\1\\h");',62,342,'u0020|u0074|u0065|u0073|u006e|u003b|u000a|u0072|u0070|u0069|u0062|u006f|u0061|u000d|u006c|u003a|u003c|u003e|u0030|u98ce|u0026|u0063|u0064|u002d|u006d|u0066|u0031|u0067|u673a|u0068|u002e|u0022|u002f|u0079|u5e94|uff0e|u8bbe|u0078|uff0c|u7684|u0076|u007d|u007b|u0077|u901a|u0033|u0036|u003d|u0032|u65f6|u3002|u007a|u7f6e|u7535|u0038|u0029|u0028|u0075|u5907|u0023|uff1b|u52a8|u006b|u7528|u0043|u7ba1|u8ba1|u4e0d|u6216|u548c|u0046|u5b9a|u7b97|u91cf|u3001|u0037|u0035|u006a|u5927|u004e|u538b|u5b9c|u7387|u91c7|u005b|u005d|u52a0|u51b5|u5de5|u578b|u0041|u6c14|u4e0e|u88c5|u53e3|u4f4e|u8054|u80fd|u5f0f|u8f83|u9600|u542f|u5728|u529f|u4e8e|u0048|u5e76|u9009|u9632|u4e0b|u0034|u6027|uff05|u0054|u7a7a|u9644|u901f|u5408|u0039|u4f9b|u8fdb|u9ad8|u6309|u7b49|u89c4|u7edf|u7cfb|u51b7|u540c|u005c|u5176|u6e29|u5b89|u9664|u0050|u7b26|u6709|u5217|u5374|u4e0a|u0045|u6392|u0044|u51fa|u6001|u76f8|u5ea6|u53ef|u672c|u6570|u6807|u95e8|u5668|u004c|uff1a|u002b|u8c03|u65bd|u5c18|u53ca|u62a4|u5f53|u4e32|u8f93|u9001|u7ed3|u53d8|u8303|u5168|u786e|u8f74|u6837|u65b9|u72b6|u79bb|u5fc3|u529b|u6c34|u0042|u003f|u6f0f|u70ed|u66f4|u4e3a|u8bb8|u884c|u6761|u5141|u53c2|u66f2|u0057|u7ebf|u7279|u914d|u53d6|u0009|u63aa|u0025|u004d|u4e00|u8f6c|u5dee|u6548|u6362|u9891|uff5e|u4e4b|u62e9|u5e03|u503c|u800c|u9053|u540a|u5165|u88ab|u4f53|u72ec|u63a5|u73af|u51bb|u6210|u7acb|u6db2|u007c|u6240|u964d|u4e14|u5185|u9732|u4e2d|u4ef6|u8fc7|u6c7d|u635f|u6839|u542b|u8def|u603b|u636e|u84b8|u5931|u6700|u8fde|u4ec5|document|u5c0f|u5faa|u5c06|u7bb1|u9501|u627f|u5e93|u005f|u4f4d|u5efa|u8d44|u6e90|u63d0|u9762|u002c|u0052|write|u9ed1|u005e|u5c01|u0053|u0059|u6536|u8d85|u79ef|u56de|u6838|u6613|u7b2c|u590d|u5f3a|u5ba2|u4ee5|u90e8|u624b|u7248|u6237|u7aef|u6d41|u53f0|u5e73|u4f5c|u5929|u0049|u7ea7|u96e8|u4fee|u68c0|u7559|u573a|u64cd|u51dd|u5730|u5f62|u4fdd|u5883|u5e72|u5bf9|u8457|u663e|u5347|u95f4|u7f51|u77ed|u4f20|u7f69|u5e26|u76ae|u67b6|u8377|u8f7d|u652f|u6b65|u5934|u53f7|u4ecb|u5173|u518d|u8d28|u9700|u8981|u8fd0|u67d4|u585e|u4ed6|u6bd2|u5835|u9884|u5ba4|u7269|u56f4|u8282|u632f|u53cc|u8150|u8680|u6e7f'.split('|'),0,{}))
</script>
