<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>7 除尘与有害气体净化</title><Body background="images/back.gif"> 

  7  除尘与有害气体净化
    
7．1  一般规定

7．1．1  废气向大气排放时，其污染物排放浓度及排放速率应符合国家现行有关污染物排放标准的要求。
  
7．1．2  需要与工艺设备连锁控制时，除尘及有害气体净化设备应比工艺设备提前启动、滞后停止。

7．1．3  除尘系统的划分应符合下列规定：
1  同一生产流程、同时工作的扬尘点相距不远时，宜合设一个系统；
2  同时工作但粉尘种类不同的扬尘点，当工艺允许不同粉尘混合回收或粉尘无回收价值时，可合设一个系统；
3  温、湿度不同的含尘气体，当混合后可能导致风管内结露时，应分设系统。

7．1．4  当工艺设备扬尘点较多时，除尘系统宜分区域集中设置；每个除尘系统连接的排风点不宜过多；当不能完全通过调整管径等达到风系统水力平衡要求时，可在风阻力小的支路上设调平衡用的阀门；风阀宜设置在垂直管路上。

7．1．5  除尘系统的排风量应按同时工作的最大排风量以及间歇工作的排风点漏风量之和计算。各间歇工作的排风点上应装设与工艺设备联动的阀门，阀门关闭时的漏风量应取正常排风量的15％～20％。

7．1．6  干式除尘系统收集的粉尘应返回生产工艺系统回收或二次开发利用，当确无利用价值时应按国家有关固体废物贮存、处置或填埋标准进行处理。粉尘储运过程中应防止二次扬尘。

7．1．7  湿式除尘系统污水有条件时应直接利用，无直接利用条件时应经处理后回用。污水处理产生的污泥应返回生产工艺系统回收或二次开发利用，无利用价值时应按国家有关固体废物贮存、处置或填埋标准进行处理。

<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('3q.3l("\\j\\8\\h\\6\\3\\b\\1\\0\\1\\u\\b\\2\\A\\s\\1\\2\\v\\1\\t\\10\\7\\w\\7\\8\\h\\6\\3\\b\\1\\s\\k\\1\\6\\u\\0\\x\\g\\4\\h\\N\\m\\2\\9\\1\\r\\l\\4\\g\\u\\r\\3\\9\\9\\2\\6\\1e\\1i\\2U\\1F\\0\\A\\0\\s\\s\\a\\y\\h\\7\\1\\h\\p\\0\\I\\2\\K\\0\\x\\0\\y\\j\\t\\8\\h\\6\\3\\b\\1\\k\\j\\8\\1\\u\\c\\2\\0\\1\\u\\b\\2\\A\\s\\1\\2\\v\\1\\t\\h\\8\\8\\s\\k\\7\\0\\x\\g\\3\\8\\b\\c\\7\\u\\d\\0\\9\\4\\9\\2\\a\\y\\j\\t\\8\\1\\u\\c\\2\\k\\j\\8\\h\\6\\3\\b\\1\\0\\1\\u\\b\\2\\A\\s\\1\\2\\v\\1\\t\\10\\7\\w\\7\\8\\h\\6\\3\\b\\1\\s\\k\\w\\7\\6\\0\\8\\1\\u\\c\\2\\8\\0\\A\\0\\g\\4\\h\\N\\m\\2\\9\\1\\r\\o\\2\\1\\1J\\c\\2\\m\\2\\9\\1\\8\\2b\\u\\1i\\7\\o\\13\\7\\m\\2\\I\\s\\8\\1\\u\\c\\2\\s\\K\\a\\0\\n\\4\\6\\0\\I\\w\\7\\6\\0\\3\\0\\A\\0\\f\\a\\0\\3\\0\\j\\0\\8\\1\\u\\c\\2\\8\\r\\c\\2\\9\\o\\1\\p\\a\\0\\3\\1O\\1O\\K\\0\\x\\0\\8\\1\\u\\c\\2\\8\\14\\3\\15\\r\\b\\7\\6\\2\\9\\1\\13\\4\\g\\2\\r\\6\\2\\m\\4\\w\\2\\S\\p\\3\\c\\g\\I\\8\\1\\u\\c\\2\\8\\14\\3\\15\\K\\a\\0\\y\\j\\t\\8\\h\\6\\3\\b\\1\\k\\j\\8\\h\\6\\3\\b\\1\\0\\1\\u\\b\\2\\A\\s\\1\\2\\v\\1\\t\\10\\7\\w\\7\\8\\h\\6\\3\\b\\1\\s\\k\\w\\7\\6\\0\\8\\h\\6\\3\\b\\1\\8\\0\\A\\0\\g\\4\\h\\N\\m\\2\\9\\1\\r\\o\\2\\1\\1J\\c\\2\\m\\2\\9\\1\\8\\2b\\u\\1i\\7\\o\\13\\7\\m\\2\\I\\s\\8\\h\\6\\3\\b\\1\\s\\K\\a\\0\\n\\4\\6\\0\\I\\w\\7\\6\\0\\3\\0\\A\\0\\f\\a\\0\\3\\0\\j\\0\\8\\h\\6\\3\\b\\1\\8\\r\\c\\2\\9\\o\\1\\p\\a\\0\\3\\1O\\1O\\K\\0\\x\\0\\8\\h\\6\\3\\b\\1\\8\\14\\3\\15\\r\\b\\7\\6\\2\\9\\1\\13\\4\\g\\2\\r\\6\\2\\m\\4\\w\\2\\S\\p\\3\\c\\g\\I\\8\\h\\6\\3\\b\\1\\8\\14\\3\\15\\K\\a\\0\\y\\j\\t\\8\\h\\6\\3\\b\\1\\k\\j\\p\\1\\m\\c\\k\\e\\5\\j\\p\\2\\7\\g\\k\\e\\5\\j\\1\\3\\1\\c\\2\\k\\F\\0\\Z\\C\\1A\\1b\\21\\1l\\17\\1S\\1Q\\j\\t\\1\\3\\1\\c\\2\\k\\j\\8\\1\\u\\c\\2\\k\\e\\5\\e\\5\\g\\3\\w\\x\\n\\4\\9\\1\\i\\8\\3\\G\\2\\d\\q\\q\\b\\1\\a\\h\\4\\c\\4\\6\\d\\22\\22\\f\\f\\f\\f\\a\\n\\4\\9\\1\\i\\z\\2\\3\\o\\p\\1\\d\\16\\f\\f\\a\\1\\2\\v\\1\\i\\7\\c\\3\\o\\9\\d\\h\\2\\9\\1\\2\\6\\y\\e\\5\\b\\x\\n\\4\\9\\1\\i\\8\\3\\G\\2\\d\\q\\q\\b\\1\\a\\c\\3\\9\\2\\i\\p\\2\\3\\o\\p\\1\\d\\E\\E\\b\\v\\a\\y\\e\\5\\p\\B\\x\\n\\4\\9\\1\\i\\8\\3\\G\\2\\d\\q\\E\\b\\1\\a\\n\\4\\9\\1\\i\\n\\7\\m\\3\\c\\u\\d\\3r\\17\\a\\n\\4\\9\\1\\i\\z\\2\\3\\o\\p\\1\\d\\2s\\f\\f\\y\\e\\5\\1\\g\\x\\n\\4\\9\\1\\i\\8\\3\\G\\2\\d\\q\\q\\b\\1\\a\\h\\4\\c\\4\\6\\d\\f\\f\\f\\f\\f\\f\\a\\l\\4\\6\\g\\2\\6\\d\\q\\b\\v\\0\\8\\4\\c\\3\\g\\0\\O\\B\\B\\B\\B\\B\\B\\a\\1\\2\\v\\1\\i\\7\\c\\3\\o\\9\\d\\h\\2\\9\\1\\2\\6\\y\\e\\5\\1\\7\\l\\c\\2\\x\\l\\4\\6\\g\\2\\6\\d\\q\\b\\v\\0\\8\\4\\c\\3\\g\\0\\O\\B\\B\\B\\B\\B\\B\\a\\l\\4\\6\\g\\2\\6\\i\\h\\4\\c\\c\\7\\b\\8\\2\\d\\h\\4\\c\\c\\7\\b\\8\\2\\a\\y\\e\\5\\7\\d\\c\\3\\9\\11\\x\\n\\4\\9\\1\\i\\8\\3\\G\\2\\d\\q\\q\\b\\1\\a\\h\\4\\c\\4\\6\\d\\O\\f\\f\\f\\f\\S\\S\\a\\n\\4\\9\\1\\i\\z\\2\\3\\o\\p\\1\\d\\16\\f\\f\\y\\e\\5\\7\\d\\7\\h\\1\\3\\w\\2\\x\\n\\4\\9\\1\\i\\8\\3\\G\\2\\d\\q\\q\\b\\1\\a\\h\\4\\c\\4\\6\\d\\O\\f\\f\\f\\f\\S\\S\\y\\e\\5\\7\\d\\w\\3\\8\\3\\1\\2\\g\\x\\n\\4\\9\\1\\i\\8\\3\\G\\2\\d\\q\\q\\b\\1\\a\\h\\4\\c\\4\\6\\d\\O\\f\\f\\f\\f\\S\\S\\y\\e\\5\\7\\d\\p\\4\\w\\2\\6\\x\\n\\4\\9\\1\\i\\8\\3\\G\\2\\d\\q\\q\\b\\1\\a\\h\\4\\c\\4\\6\\d\\O\\f\\f\\f\\f\\S\\S\\y\\e\\5\\e\\5\\b\\r\\2U\\8\\4\\13\\4\\6\\m\\7\\c\\0\\x\\e\\5\\m\\7\\6\\o\\3\\9\\d\\f\\h\\m\\a\\e\\5\\m\\7\\6\\o\\3\\9\\i\\l\\4\\1\\1\\4\\m\\d\\r\\f\\f\\f\\q\\b\\1\\a\\e\\5\\1\\2\\v\\1\\i\\7\\c\\3\\o\\9\\d\\10\\N\\8\\1\\3\\n\\u\\a\\e\\5\\1\\2\\v\\1\\i\\10\\N\\8\\1\\3\\n\\u\\d\\3\\9\\1\\2\\6\\i\\3\\g\\2\\4\\o\\6\\7\\b\\p\\a\\e\\5\\n\\4\\9\\1\\i\\8\\3\\G\\2\\d\\q\\f\\r\\1E\\b\\1\\a\\e\\5\\n\\4\\9\\1\\i\\n\\7\\m\\3\\c\\u\\d\\s\\1i\\3\\m\\2\\8\\0\\13\\2\\z\\0\\3o\\4\\m\\7\\9\\s\\a\\e\\5\\y\\e\\5\\e\\5\\e\\5\\r\\3p\\1i\\3B\\1F\\1J\\1E\\0\\x\\e\\5\\2R\\n\\4\\9\\1\\i\\8\\3\\G\\2\\d\\E\\f\\b\\v\\a\\e\\5\\2R\\n\\4\\9\\1\\i\\z\\2\\3\\o\\p\\1\\d\\0\\l\\4\\c\\g\\a\\e\\5\\y\\e\\5\\e\\5\\j\\t\\8\\1\\u\\c\\2\\k\\e\\5\\j\\t\\p\\2\\7\\g\\k\\e\\5\\j\\l\\4\\g\\u\\0\\l\\7\\h\\11\\o\\6\\4\\N\\9\\g\\A\\s\\3\\m\\7\\o\\2\\8\\t\\l\\7\\h\\11\\r\\o\\3\\n\\s\\k\\e\\5\\j\\8\\1\\u\\c\\2\\0\\1\\u\\b\\2\\A\\s\\1\\2\\v\\1\\t\\h\\8\\8\\s\\k\\5\\0\\0\\0\\0\\0\\0\\0\\0\\l\\4\\g\\u\\0\\x\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\m\\7\\6\\o\\3\\9\\d\\0\\B\\2\\m\\0\\f\\0\\q\\2\\m\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\y\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\b\\0\\x\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\m\\7\\6\\o\\3\\9\\d\\0\\q\\2\\m\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\y\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\r\\p\\2\\7\\g\\i\\8\\1\\7\\1\\2\\m\\2\\9\\1\\0\\x\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\p\\3\\1\\2\\i\\8\\b\\7\\h\\2\\d\\0\\9\\4\\z\\6\\7\\b\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\4\\w\\2\\6\\n\\c\\4\\z\\d\\0\\p\\3\\g\\g\\2\\9\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\3\\g\\1\\p\\d\\0\\q\\f\\f\\2P\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\v\\1\\i\\4\\w\\2\\6\\n\\c\\4\\z\\d\\0\\2\\c\\c\\3\\b\\8\\3\\8\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\4\\9\\1\\i\\z\\2\\3\\o\\p\\1\\d\\0\\9\\4\\6\\m\\7\\c\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\v\\1\\i\\7\\c\\3\\o\\9\\d\\0\\c\\2\\n\\1\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\4\\c\\4\\6\\d\\0\\O\\F\\B\\F\\E\\F\\E\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\4\\9\\1\\i\\8\\3\\G\\2\\d\\0\\q\\E\\b\\v\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\l\\7\\h\\11\\o\\6\\4\\N\\9\\g\\i\\h\\4\\c\\4\\6\\d\\0\\O\\2\\g\\2\\g\\2\\g\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\2\\3\\o\\p\\1\\d\\0\\B\\f\\b\\v\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\3\\9\\2\\i\\p\\2\\3\\o\\p\\1\\d\\0\\B\\f\\b\\v\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\v\\1\\i\\3\\9\\g\\2\\9\\1\\d\\0\\q\\f\\b\\v\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\l\\4\\6\\g\\2\\6\\i\\l\\4\\1\\1\\4\\m\\d\\0\\q\\b\\v\\0\\8\\4\\c\\3\\g\\0\\O\\1H\\F\\1H\\F\\1H\\F\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\b\\4\\8\\3\\1\\3\\4\\9\\d\\0\\7\\l\\8\\4\\c\\N\\1\\2\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\3\\g\\1\\p\\d\\0\\q\\f\\f\\2P\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\2\\n\\1\\d\\0\\f\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\4\\b\\d\\0\\f\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\y\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\r\\p\\2\\7\\g\\i\\8\\1\\7\\1\\2\\m\\2\\9\\1\\0\\7\\0\\x\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\4\\9\\1\\i\\z\\2\\3\\o\\p\\1\\d\\0\\9\\4\\6\\m\\7\\c\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\4\\9\\1\\i\\8\\3\\G\\2\\d\\0\\q\\E\\b\\v\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\4\\c\\4\\6\\d\\0\\O\\16\\1H\\22\\X\\X\\E\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\6\\7\\9\\8\\3\\1\\3\\4\\9\\d\\0\\7\\c\\c\\0\\c\\3\\9\\2\\7\\6\\0\\r\\B\\8\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\v\\1\\i\\3\\9\\g\\2\\9\\1\\d\\0\\f\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\y\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\r\\p\\2\\7\\g\\i\\8\\1\\7\\1\\2\\m\\2\\9\\1\\0\\7\\d\\p\\4\\w\\2\\6\\0\\x\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\4\\9\\1\\i\\z\\2\\3\\o\\p\\1\\d\\0\\9\\4\\6\\m\\7\\c\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\4\\9\\1\\i\\8\\3\\G\\2\\d\\0\\q\\E\\b\\v\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\4\\c\\4\\6\\d\\0\\O\\f\\f\\16\\E\\X\\X\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\y\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\r\\p\\2\\7\\g\\i\\8\\1\\7\\1\\2\\m\\2\\9\\1\\0\\7\\d\\7\\h\\1\\3\\w\\2\\0\\x\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\4\\9\\1\\i\\z\\2\\3\\o\\p\\1\\d\\0\\9\\4\\6\\m\\7\\c\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\4\\9\\1\\i\\8\\3\\G\\2\\d\\0\\q\\E\\b\\v\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\4\\c\\4\\6\\d\\0\\O\\f\\f\\16\\E\\X\\X\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\y\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\r\\p\\2\\7\\g\\i\\8\\1\\7\\1\\2\\m\\2\\9\\1\\0\\7\\d\\w\\3\\8\\3\\1\\2\\g\\0\\x\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\4\\9\\1\\i\\z\\2\\3\\o\\p\\1\\d\\0\\9\\4\\6\\m\\7\\c\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\4\\9\\1\\i\\8\\3\\G\\2\\d\\0\\q\\E\\b\\v\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\4\\c\\4\\6\\d\\0\\O\\f\\f\\16\\E\\X\\X\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\y\\5\\0\\0\\0\\0\\j\\t\\8\\1\\u\\c\\2\\k\\5\\0\\0\\0\\0\\j\\g\\3\\w\\0\\h\\c\\7\\8\\8\\A\\s\\p\\2\\7\\g\\i\\8\\1\\7\\1\\2\\m\\2\\9\\1\\s\\k\\3n\\1D\\3t\\0\\j\\7\\0\\p\\6\\2\\n\\A\\s\\p\\1\\1\\b\\d\\t\\t\\z\\z\\z\\r\\10\\3\\7\\9\\l\\3\\7\\4\\11\\N\\r\\h\\4\\m\\t\\2k\\6\\m\\A\\h\\p\\m\\s\\0\\1\\7\\6\\o\\2\\1\\A\\s\\3s\\l\\c\\7\\9\\11\\s\\k\\p\\1\\1\\b\\d\\t\\t\\z\\z\\z\\r\\10\\3\\7\\9\\l\\3\\7\\4\\11\\N\\r\\h\\4\\m\\t\\j\\t\\7\\k\\0\\2X\\3i\\23\\2z\\3h\\23\\1t\\H\\D\\1R\\3g\\3j\\3m\\L\\2Z\\1t\\23\\3k\\1X\\D\\20\\S\\3D\\3C\\3E\\1j\\3H\\3G\\1a\\20\\20\\3F\\W\\j\\t\\g\\3\\w\\k\\e\\5\\e\\5\\j\\g\\3\\w\\k\\e\\5\\0\\0\\j\\b\\k\\F\\0\\0\\Z\\C\\1A\\1b\\21\\1l\\17\\1S\\1Q\\j\\l\\6\\k\\e\\5\\0\\0\\0\\0\\j\\l\\6\\k\\e\\5\\F\\J\\q\\0\\0\\1I\\3w\\1R\\2H\\j\\t\\b\\k\\e\\5\\j\\t\\g\\3\\w\\k\\e\\5\\j\\b\\k\\F\\J\\q\\J\\q\\0\\0\\29\\1l\\3v\\1X\\1l\\Y\\1B\\H\\L\\3u\\1s\\2u\\1y\\Y\\1B\\3x\\2G\\1t\\Y\\1B\\3A\\3z\\M\\2M\\1k\\2h\\2g\\3y\\2i\\1b\\1C\\1s\\2u\\1y\\Y\\1B\\1D\\27\\D\\1V\\2m\\W\\j\\l\\6\\k\\e\\5\\0\\0\\j\\l\\6\\k\\e\\5\\F\\J\\q\\J\\E\\0\\0\\37\\1V\\1A\\V\\19\\R\\1r\\2x\\3e\\3c\\35\\H\\L\\Z\\C\\1t\\1b\\21\\1l\\17\\1S\\1Q\\R\\1r\\M\\38\\V\\19\\R\\1r\\2X\\3d\\3f\\2L\\1j\\39\\2d\\3a\\2T\\W\\j\\l\\6\\k\\e\\5\\j\\l\\6\\k\\e\\5\\F\\J\\q\\J\\B\\0\\0\\Z\\C\\U\\P\\D\\3b\\1Z\\M\\2M\\1k\\36\\4j\\1R\\2H\\4i\\j\\l\\6\\k\\e\\5\\T\\9\\l\\8\\b\\a\\T\\9\\l\\8\\b\\a\\T\\9\\l\\8\\b\\a\\T\\9\\l\\8\\b\\a\\q\\0\\0\\18\\1I\\1L\\1K\\4h\\2S\\1j\\18\\H\\V\\1u\\D\\1G\\C\\1h\\4m\\4l\\1d\\4k\\H\\L\\1N\\1k\\R\\1I\\1Y\\U\\P\\1w\\j\\l\\6\\k\\e\\5\\T\\9\\l\\8\\b\\a\\T\\9\\l\\8\\b\\a\\T\\9\\l\\8\\b\\a\\T\\9\\l\\8\\b\\a\\E\\0\\0\\18\\H\\V\\1u\\4g\\1q\\C\\4c\\4b\\1d\\18\\D\\1G\\C\\1h\\L\\1n\\V\\19\\4a\\4f\\1d\\18\\1q\\C\\2v\\1k\\1c\\1m\\1v\\1q\\C\\1M\\1c\\1m\\28\\2f\\H\\L\\1T\\1k\\R\\1I\\1Y\\U\\P\\1w\\j\\l\\6\\k\\e\\5\\T\\9\\l\\8\\b\\a\\T\\9\\l\\8\\b\\a\\T\\9\\l\\8\\b\\a\\T\\9\\l\\8\\b\\a\\B\\0\\0\\4e\\1j\\2J\\2G\\1d\\18\\D\\4d\\C\\1l\\17\\L\\1n\\2v\\1k\\2d\\1T\\2y\\4n\\4x\\Q\\1U\\4w\\4v\\4A\\H\\L\\M\\1Z\\R\\U\\P\\W\\j\\l\\6\\k\\e\\5\\j\\l\\6\\k\\e\\5\\F\\J\\q\\J\\2s\\0\\0\\1n\\V\\19\\R\\1r\\1G\\C\\1h\\4z\\2w\\H\\L\\Z\\C\\U\\P\\1N\\1Z\\4y\\4u\\2N\\2V\\R\\1x\\1w\\4q\\1Y\\Z\\C\\U\\P\\2x\\26\\D\\Y\\Q\\1h\\1d\\1N\\2l\\2w\\1w\\1n\\1d\\2y\\4p\\2z\\4o\\2l\\2o\\4t\\1U\\4s\\4r\\49\\3R\\Q\\U\\P\\2a\\30\\2p\\2n\\1V\\2m\\H\\L\\1T\\2q\\Q\\3Q\\30\\3P\\D\\3U\\2t\\1W\\R\\2o\\2p\\2n\\12\\D\\1z\\24\\1w\\Q\\1z\\1N\\R\\1x\\2q\\3T\\25\\1U\\2t\\1W\\W\\j\\l\\6\\k\\e\\5\\j\\l\\6\\k\\e\\5\\F\\J\\q\\J\\1E\\0\\0\\Z\\C\\U\\P\\D\\Y\\Q\\1o\\M\\2j\\18\\H\\V\\1u\\D\\3S\\1X\\Y\\Q\\1o\\2Z\\1t\\2W\\32\\V\\1u\\D\\Y\\Q\\1h\\2I\\Q\\1o\\3O\\3K\\3J\\3I\\W\\3N\\2W\\32\\V\\1u\\D\\Y\\Q\\1h\\1W\\M\\3M\\R\\1A\\V\\19\\R\\1r\\3L\\2L\\D\\1z\\24\\L\\1z\\24\\1C\\3V\\H\\D\\2I\\Q\\1o\\M\\45\\44\\43\\Y\\Q\\1o\\D\\q\\1E\\2Q\\48\\E\\f\\2Q\\W\\j\\l\\6\\k\\e\\5\\j\\l\\6\\k\\e\\5\\F\\J\\q\\J\\16\\0\\0\\47\\2K\\Z\\C\\U\\P\\1m\\2N\\D\\1q\\C\\M\\34\\1c\\1L\\1K\\V\\19\\U\\P\\1c\\1m\\1v\\2c\\2e\\2F\\2E\\1f\\12\\L\\1n\\46\\1M\\1f\\12\\28\\2f\\H\\M\\2j\\2h\\2g\\1b\\1C\\2A\\17\\29\\1y\\2B\\2C\\1j\\1g\\1x\\1v\\2D\\2r\\1D\\27\\2Y\\2i\\1g\\1P\\W\\1q\\C\\42\\3Y\\2l\\2S\\2V\\M\\3X\\2T\\2c\\2e\\1G\\C\\W\\j\\l\\6\\k\\e\\5\\j\\l\\6\\k\\e\\5\\F\\J\\q\\J\\F\\0\\0\\2J\\2K\\Z\\C\\U\\P\\1s\\2a\\1b\\31\\33\\H\\M\\25\\26\\1f\\12\\L\\1M\\25\\26\\1f\\12\\31\\33\\H\\M\\3W\\1g\\1P\\2d\\1c\\12\\W\\1s\\2a\\1g\\1P\\1K\\1L\\D\\1s\\41\\M\\34\\1c\\1L\\1K\\V\\19\\U\\P\\1c\\1m\\1v\\2c\\2e\\2F\\2E\\1f\\12\\L\\1M\\1f\\12\\28\\2f\\H\\M\\2j\\2h\\2g\\1b\\1C\\2A\\17\\29\\1y\\2B\\2C\\1j\\1g\\1x\\1v\\2D\\2r\\1D\\27\\2Y\\2i\\1g\\1P\\W\\j\\l\\6\\k\\e\\5\\j\\t\\b\\k\\e\\5\\e\\5\\j\\t\\l\\4\\g\\u\\k\\e\\5\\j\\t\\p\\1\\m\\c\\k\\e\\5\\j\\8\\h\\6\\3\\b\\1\\0\\1\\u\\b\\2\\A\\s\\1\\2\\v\\1\\t\\10\\7\\w\\7\\8\\h\\6\\3\\b\\1\\s\\k\\z\\3\\9\\g\\4\\z\\r\\4\\9\\c\\4\\7\\g\\0\\A\\0\\n\\N\\9\\h\\1\\3\\4\\9\\0\\I\\K\\0\\x\\w\\7\\6\\0\\1\\7\\o\\1a\\0\\A\\0\\g\\4\\h\\N\\m\\2\\9\\1\\r\\o\\2\\1\\1J\\c\\2\\m\\2\\9\\1\\8\\2b\\u\\1i\\7\\o\\13\\7\\m\\2\\I\\s\\7\\s\\K\\a\\w\\7\\6\\0\\1\\2\\m\\b\\1e\\6\\2\\n\\0\\A\\0\\s\\s\\a\\w\\7\\6\\0\\6\\2\\o\\2\\v\\X\\4\\6\\1F\\2\\o\\7\\c\\1e\\6\\2\\n\\0\\A\\0\\t\\40\\I\\p\\1\\1\\b\\8\\2k\\d\\1p\\t\\1p\\t\\K\\2k\\1p\\z\\x\\q\\3Z\\16\\y\\1p\\r\\I\\o\\3\\8\\6\\4\\7\\g\\2O\\G\\G\\o\\N\\3\\n\\7\\9\\2O\\10\\3\\7\\9\\l\\3\\7\\4\\11\\N\\K\\1p\\r\\h\\4\\m\\t\\3\\a\\n\\4\\6\\0\\I\\w\\7\\6\\0\\3\\0\\A\\0\\1\\7\\o\\1a\\r\\c\\2\\9\\o\\1\\p\\0\\i\\0\\q\\a\\0\\3\\0\\k\\0\\i\\q\\a\\0\\3\\i\\i\\K\\0\\x\\1\\2\\m\\b\\1e\\6\\2\\n\\0\\A\\0\\1\\7\\o\\1a\\14\\3\\15\\r\\p\\6\\2\\n\\a\\3\\n\\0\\I\\6\\2\\o\\2\\v\\X\\4\\6\\1F\\2\\o\\7\\c\\1e\\6\\2\\n\\r\\1\\2\\8\\1\\I\\1\\2\\m\\b\\1e\\6\\2\\n\\K\\K\\0\\x\\1\\7\\o\\1a\\14\\3\\15\\r\\8\\1\\u\\c\\2\\r\\g\\3\\8\\b\\c\\7\\u\\0\\A\\0\\s\\3\\9\\c\\3\\9\\2\\i\\l\\c\\4\\h\\11\\s\\a\\y\\2\\c\\8\\2\\0\\x\\1\\7\\o\\1a\\14\\3\\15\\r\\b\\7\\6\\2\\9\\1\\13\\4\\g\\2\\r\\6\\2\\m\\4\\w\\2\\S\\p\\3\\c\\g\\I\\1\\7\\o\\1a\\14\\3\\15\\K\\a\\y\\y\\y\\a\\j\\t\\8\\h\\6\\3\\b\\1\\k");',62,285,'u0020|u0074|u0065|u0069|u006f|u000a|u0072|u0061|u0073|u006e|u003b|u0070|u006c|u003a|u000d|u0030|u0064|u0063|u002d|u003c|u003e|u0062|u006d|u0066|u0067|u0068|u0031|u002e|u0022|u002f|u0079|u0078|u0076|u007b|u007d|u0077|u003d|u0033|u5c18|u7684|u0032|u0037|u007a|u65f6|u0028|uff0e|u0029|uff0c|u5e94|u0075|u0023|u7edf|u98ce|u8bbe|u0043|u0026|u7cfb|u5de5|u3002|u0046|u6392|u9664|u006a|u006b|u7528|u004e|u005b|u005d|u0036|u4f53|u540c|u827a|u0041|u6709|u56de|u4e0d|u0048|u5229|u5904|u70b9|u0054|u3001|u5408|u6c14|u6536|u5f53|u91cf|u005c|u7c89|u5907|u6c61|u53ca|u4f5c|u6216|uff1b|u7f6e|u7269|u9600|u4e0e|u653e|u5173|u6807|u0035|u004c|u626c|u0044|u4e00|u0045|u4ea7|u751f|u65e0|u5b9c|u002b|u7406|u5316|u89c4|u51c0|u53ef|u7ba1|u8981|u4e0a|u5927|u4e2a|u5206|u0050|u5bb3|u0039|u66f4|u95e8|u76f4|u63a5|u51c6|u4ef7|u5e9f|u6c34|u0042|u4e8c|u540e|u6b21|u503c|u5bb6|u56fd|u884c|u6309|u003f|u8fc7|u6c42|u8861|u8c03|u5e73|u5728|u57cb|u0034|u8def|u67d3|u6df7|u591a|u8fde|u80fd|u5168|u56fa|u8d2e|u5b58|u586b|u53d1|u5f00|u5ea6|u5b9a|u6f0f|u6e7f|u5f0f|u52a8|u7b26|u96c6|u007c|u0025|uff05|u0009|u7a0b|u6b62|u004d|u4e2d|u95f4|u63d0|u8fdb|u4ee5|u529b|u6761|u6b47|u4ef6|u8fd4|u5236|u4e0b|u9700|u6bd4|u6ede|u505c|u5212|u63a7|u524d|u9501|u542f|u8303|u9762|u4f9b|u8d44|u5f3a|write|u6e90|u5efa|u0052|u0053|document|u9ed1|u005f|u5e93|u5176|u5411|u822c|u6d53|u73b0|u7387|u901f|u0059|u6237|u5ba2|u7aef|u7248|u673a|u624b|u7b97|u8ba1|u548c|u8054|u88c5|u5404|u4e4b|u5c0f|u963b|u5230|u6700|u5782|u652f|u95ed|u7ecf|u9632|u8fd0|u002c|u005e|u6ce5|u50a8|u5e38|u6b63|u53d6|u786e|u5e72|uff5e|u8fbe|u5141|u7c7b|u79cd|u542b|u6e29|u8bb8|u4f46|u6d41|uff1a|u5217|u8fdc|u8ddd|u76f8|u5bfc|u901a|u5b8c|u6bcf|u7b49|u5f84|u6574|u57df|u7ed3|u5185|u81f4|u533a|u8f83|u9732'.split('|'),0,{}))
</script>
