<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>2．3 燃气系统</title><Body background="images/back.gif"> 

  2．3  燃气系统

2．3．1  本规程对燃气系统的范围划分到用户计量装置之后的管道系统，不包括燃气输配部分。燃气热泵空调系统的燃气系统设计应符合现行国家标准《城镇燃气设计规范》GB 50028的相关规定。为保证与相关规范的衔接，并使本规程精炼，本规程不再对燃气系统设计的详细规定重复叙述。
  
2．3．2  室外机铭牌指定了所使用的燃气种类，燃气种类与当地供应的燃气一致，方能保证系统的安全运行，否则燃气发动机的性能受到影响或无法运行，甚至带来安全隐患。 

2．3．5  燃气热泵空调系统的计量仪表应单独设置，而不应与其他用途设备的燃气系统共同计量，如与生活热水、炊事等其他用途。可以减少浪费，合理使用燃气，搞好成本核算。另一方面，燃气热泵空调系统的耗气量较大，与其他用途燃气系统共同计量时，会造成计量不准。

2．3．6  现行国家标准《通风与空调工程施工质量验收规范》GB 50243-2002中第8．2．6条为强制条文，规定燃气系统管道与制冷机组的连接不得使用非金属软管。同时考虑到燃气热泵室外机及燃气管道的减振，故宜采用不锈钢波纹软管。

2．3．7  本条内容引自《城镇燃气设计规范》GB 50028-2006第10．2．24条，原条文为强制性条文，其主要目的是为了保证燃气热泵空调系统的安全性，因而在此特意引用以示强调。

2．3．8、2．3．10  这两条内容的主要目的是为保证燃气管道的安全性。

2．3．11  本条文是为考虑室外敷设的管道防雷、防腐蚀及安全问题所设的规定，其中管道防腐要求、与其他金属管道平行敷设、屋面管道采用法兰连接及防雷措施的相关规定均引自《城镇燃气室内工程施工与质量验收规范》CJJ 94-2009关于管道室外敷设的相关条文。

<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('3u.3t("\\l\\9\\g\\7\\3\\d\\1\\0\\1\\v\\d\\2\\F\\t\\1\\2\\w\\1\\u\\11\\6\\y\\6\\9\\g\\7\\3\\d\\1\\t\\n\\1\\7\\v\\0\\A\\h\\4\\g\\O\\j\\2\\8\\1\\r\\s\\4\\h\\v\\r\\3\\8\\8\\2\\7\\1i\\1j\\2W\\1J\\0\\F\\0\\t\\t\\b\\z\\g\\6\\1\\g\\o\\0\\J\\2\\K\\0\\A\\0\\z\\l\\u\\9\\g\\7\\3\\d\\1\\n\\l\\9\\1\\v\\a\\2\\0\\1\\v\\d\\2\\F\\t\\1\\2\\w\\1\\u\\g\\9\\9\\t\\n\\6\\0\\A\\h\\3\\9\\d\\a\\6\\v\\c\\0\\8\\4\\8\\2\\b\\z\\l\\u\\9\\1\\v\\a\\2\\n\\l\\9\\g\\7\\3\\d\\1\\0\\1\\v\\d\\2\\F\\t\\1\\2\\w\\1\\u\\11\\6\\y\\6\\9\\g\\7\\3\\d\\1\\t\\n\\y\\6\\7\\0\\9\\1\\v\\a\\2\\9\\0\\F\\0\\h\\4\\g\\O\\j\\2\\8\\1\\r\\m\\2\\1\\1K\\a\\2\\j\\2\\8\\1\\9\\1g\\v\\1j\\6\\m\\13\\6\\j\\2\\J\\t\\9\\1\\v\\a\\2\\t\\K\\b\\0\\k\\4\\7\\0\\J\\y\\6\\7\\0\\3\\0\\F\\0\\e\\b\\0\\3\\0\\l\\0\\9\\1\\v\\a\\2\\9\\r\\a\\2\\8\\m\\1\\o\\b\\0\\3\\1H\\1H\\K\\0\\A\\0\\9\\1\\v\\a\\2\\9\\15\\3\\16\\r\\d\\6\\7\\2\\8\\1\\13\\4\\h\\2\\r\\7\\2\\j\\4\\y\\2\\R\\o\\3\\a\\h\\J\\9\\1\\v\\a\\2\\9\\15\\3\\16\\K\\b\\0\\z\\l\\u\\9\\g\\7\\3\\d\\1\\n\\l\\9\\g\\7\\3\\d\\1\\0\\1\\v\\d\\2\\F\\t\\1\\2\\w\\1\\u\\11\\6\\y\\6\\9\\g\\7\\3\\d\\1\\t\\n\\y\\6\\7\\0\\9\\g\\7\\3\\d\\1\\9\\0\\F\\0\\h\\4\\g\\O\\j\\2\\8\\1\\r\\m\\2\\1\\1K\\a\\2\\j\\2\\8\\1\\9\\1g\\v\\1j\\6\\m\\13\\6\\j\\2\\J\\t\\9\\g\\7\\3\\d\\1\\t\\K\\b\\0\\k\\4\\7\\0\\J\\y\\6\\7\\0\\3\\0\\F\\0\\e\\b\\0\\3\\0\\l\\0\\9\\g\\7\\3\\d\\1\\9\\r\\a\\2\\8\\m\\1\\o\\b\\0\\3\\1H\\1H\\K\\0\\A\\0\\9\\g\\7\\3\\d\\1\\9\\15\\3\\16\\r\\d\\6\\7\\2\\8\\1\\13\\4\\h\\2\\r\\7\\2\\j\\4\\y\\2\\R\\o\\3\\a\\h\\J\\9\\g\\7\\3\\d\\1\\9\\15\\3\\16\\K\\b\\0\\z\\l\\u\\9\\g\\7\\3\\d\\1\\n\\l\\o\\1\\j\\a\\n\\i\\5\\l\\o\\2\\6\\h\\n\\i\\5\\l\\1\\3\\1\\a\\2\\n\\q\\G\\x\\0\\E\\C\\M\\L\\l\\u\\1\\3\\1\\a\\2\\n\\l\\9\\1\\v\\a\\2\\n\\i\\5\\i\\5\\h\\3\\y\\A\\k\\4\\8\\1\\f\\9\\3\\I\\2\\c\\p\\p\\d\\1\\b\\g\\4\\a\\4\\7\\c\\1t\\1t\\e\\e\\e\\e\\b\\k\\4\\8\\1\\f\\D\\2\\3\\m\\o\\1\\c\\V\\e\\e\\b\\1\\2\\w\\1\\f\\6\\a\\3\\m\\8\\c\\g\\2\\8\\1\\2\\7\\z\\i\\5\\d\\A\\k\\4\\8\\1\\f\\9\\3\\I\\2\\c\\p\\p\\d\\1\\b\\a\\3\\8\\2\\f\\o\\2\\3\\m\\o\\1\\c\\q\\q\\d\\w\\b\\z\\i\\5\\o\\x\\A\\k\\4\\8\\1\\f\\9\\3\\I\\2\\c\\p\\q\\d\\1\\b\\k\\4\\8\\1\\f\\k\\6\\j\\3\\a\\v\\c\\3s\\3v\\b\\k\\4\\8\\1\\f\\D\\2\\3\\m\\o\\1\\c\\1G\\e\\e\\z\\i\\5\\1\\h\\A\\k\\4\\8\\1\\f\\9\\3\\I\\2\\c\\p\\p\\d\\1\\b\\g\\4\\a\\4\\7\\c\\e\\e\\e\\e\\e\\e\\b\\s\\4\\7\\h\\2\\7\\c\\p\\d\\w\\0\\9\\4\\a\\3\\h\\0\\P\\x\\x\\x\\x\\x\\x\\b\\1\\2\\w\\1\\f\\6\\a\\3\\m\\8\\c\\g\\2\\8\\1\\2\\7\\z\\i\\5\\1\\6\\s\\a\\2\\A\\s\\4\\7\\h\\2\\7\\c\\p\\d\\w\\0\\9\\4\\a\\3\\h\\0\\P\\x\\x\\x\\x\\x\\x\\b\\s\\4\\7\\h\\2\\7\\f\\g\\4\\a\\a\\6\\d\\9\\2\\c\\g\\4\\a\\a\\6\\d\\9\\2\\b\\z\\i\\5\\6\\c\\a\\3\\8\\10\\A\\k\\4\\8\\1\\f\\9\\3\\I\\2\\c\\p\\p\\d\\1\\b\\g\\4\\a\\4\\7\\c\\P\\e\\e\\e\\e\\R\\R\\b\\k\\4\\8\\1\\f\\D\\2\\3\\m\\o\\1\\c\\V\\e\\e\\z\\i\\5\\6\\c\\6\\g\\1\\3\\y\\2\\A\\k\\4\\8\\1\\f\\9\\3\\I\\2\\c\\p\\p\\d\\1\\b\\g\\4\\a\\4\\7\\c\\P\\e\\e\\e\\e\\R\\R\\z\\i\\5\\6\\c\\y\\3\\9\\3\\1\\2\\h\\A\\k\\4\\8\\1\\f\\9\\3\\I\\2\\c\\p\\p\\d\\1\\b\\g\\4\\a\\4\\7\\c\\P\\e\\e\\e\\e\\R\\R\\z\\i\\5\\6\\c\\o\\4\\y\\2\\7\\A\\k\\4\\8\\1\\f\\9\\3\\I\\2\\c\\p\\p\\d\\1\\b\\g\\4\\a\\4\\7\\c\\P\\e\\e\\e\\e\\R\\R\\z\\i\\5\\i\\5\\d\\r\\2W\\9\\4\\13\\4\\7\\j\\6\\a\\0\\A\\i\\5\\j\\6\\7\\m\\3\\8\\c\\e\\g\\j\\b\\i\\5\\j\\6\\7\\m\\3\\8\\f\\s\\4\\1\\1\\4\\j\\c\\r\\e\\e\\e\\p\\d\\1\\b\\i\\5\\1\\2\\w\\1\\f\\6\\a\\3\\m\\8\\c\\11\\O\\9\\1\\3\\k\\v\\b\\i\\5\\1\\2\\w\\1\\f\\11\\O\\9\\1\\3\\k\\v\\c\\3\\8\\1\\2\\7\\f\\3\\h\\2\\4\\m\\7\\6\\d\\o\\b\\i\\5\\k\\4\\8\\1\\f\\9\\3\\I\\2\\c\\p\\e\\r\\1f\\d\\1\\b\\i\\5\\k\\4\\8\\1\\f\\k\\6\\j\\3\\a\\v\\c\\t\\1j\\3\\j\\2\\9\\0\\13\\2\\D\\0\\3y\\4\\j\\6\\8\\t\\b\\i\\5\\z\\i\\5\\i\\5\\i\\5\\r\\3x\\1j\\3w\\1J\\1K\\1f\\0\\A\\i\\5\\2G\\k\\4\\8\\1\\f\\9\\3\\I\\2\\c\\q\\e\\d\\w\\b\\i\\5\\2G\\k\\4\\8\\1\\f\\D\\2\\3\\m\\o\\1\\c\\0\\s\\4\\a\\h\\b\\i\\5\\z\\i\\5\\i\\5\\l\\u\\9\\1\\v\\a\\2\\n\\i\\5\\l\\u\\o\\2\\6\\h\\n\\i\\5\\l\\s\\4\\h\\v\\0\\s\\6\\g\\10\\m\\7\\4\\O\\8\\h\\F\\t\\3\\j\\6\\m\\2\\9\\u\\s\\6\\g\\10\\r\\m\\3\\k\\t\\n\\i\\5\\l\\9\\1\\v\\a\\2\\0\\1\\v\\d\\2\\F\\t\\1\\2\\w\\1\\u\\g\\9\\9\\t\\n\\5\\0\\0\\0\\0\\0\\0\\0\\0\\s\\4\\h\\v\\0\\A\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\j\\6\\7\\m\\3\\8\\c\\0\\x\\2\\j\\0\\e\\0\\p\\2\\j\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\z\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\d\\0\\A\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\j\\6\\7\\m\\3\\8\\c\\0\\p\\2\\j\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\z\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\r\\o\\2\\6\\h\\f\\9\\1\\6\\1\\2\\j\\2\\8\\1\\0\\A\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\D\\o\\3\\1\\2\\f\\9\\d\\6\\g\\2\\c\\0\\8\\4\\D\\7\\6\\d\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\4\\y\\2\\7\\k\\a\\4\\D\\c\\0\\o\\3\\h\\h\\2\\8\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\D\\3\\h\\1\\o\\c\\0\\p\\e\\e\\2U\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\w\\1\\f\\4\\y\\2\\7\\k\\a\\4\\D\\c\\0\\2\\a\\a\\3\\d\\9\\3\\9\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\8\\1\\f\\D\\2\\3\\m\\o\\1\\c\\0\\8\\4\\7\\j\\6\\a\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\w\\1\\f\\6\\a\\3\\m\\8\\c\\0\\a\\2\\k\\1\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\4\\a\\4\\7\\c\\0\\P\\18\\x\\18\\q\\18\\q\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\8\\1\\f\\9\\3\\I\\2\\c\\0\\p\\q\\d\\w\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\6\\g\\10\\m\\7\\4\\O\\8\\h\\f\\g\\4\\a\\4\\7\\c\\0\\P\\2\\h\\2\\h\\2\\h\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\2\\3\\m\\o\\1\\c\\0\\x\\e\\d\\w\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\a\\3\\8\\2\\f\\o\\2\\3\\m\\o\\1\\c\\0\\x\\e\\d\\w\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\w\\1\\f\\3\\8\\h\\2\\8\\1\\c\\0\\p\\e\\d\\w\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\4\\7\\h\\2\\7\\f\\s\\4\\1\\1\\4\\j\\c\\0\\p\\d\\w\\0\\9\\4\\a\\3\\h\\0\\P\\1E\\18\\1E\\18\\1E\\18\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\d\\4\\9\\3\\1\\3\\4\\8\\c\\0\\6\\s\\9\\4\\a\\O\\1\\2\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\D\\3\\h\\1\\o\\c\\0\\p\\e\\e\\2U\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\a\\2\\k\\1\\c\\0\\e\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\4\\d\\c\\0\\e\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\z\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\r\\o\\2\\6\\h\\f\\9\\1\\6\\1\\2\\j\\2\\8\\1\\0\\6\\0\\A\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\8\\1\\f\\D\\2\\3\\m\\o\\1\\c\\0\\8\\4\\7\\j\\6\\a\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\8\\1\\f\\9\\3\\I\\2\\c\\0\\p\\q\\d\\w\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\4\\a\\4\\7\\c\\0\\P\\V\\1E\\1t\\T\\T\\q\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\7\\6\\8\\9\\3\\1\\3\\4\\8\\c\\0\\6\\a\\a\\0\\a\\3\\8\\2\\6\\7\\0\\r\\x\\9\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\w\\1\\f\\3\\8\\h\\2\\8\\1\\c\\0\\e\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\r\\o\\2\\6\\h\\f\\9\\1\\6\\1\\2\\j\\2\\8\\1\\0\\6\\c\\o\\4\\y\\2\\7\\0\\A\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\8\\1\\f\\D\\2\\3\\m\\o\\1\\c\\0\\8\\4\\7\\j\\6\\a\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\8\\1\\f\\9\\3\\I\\2\\c\\0\\p\\q\\d\\w\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\4\\a\\4\\7\\c\\0\\P\\e\\e\\V\\q\\T\\T\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\r\\o\\2\\6\\h\\f\\9\\1\\6\\1\\2\\j\\2\\8\\1\\0\\6\\c\\6\\g\\1\\3\\y\\2\\0\\A\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\8\\1\\f\\D\\2\\3\\m\\o\\1\\c\\0\\8\\4\\7\\j\\6\\a\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\8\\1\\f\\9\\3\\I\\2\\c\\0\\p\\q\\d\\w\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\4\\a\\4\\7\\c\\0\\P\\e\\e\\V\\q\\T\\T\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\r\\o\\2\\6\\h\\f\\9\\1\\6\\1\\2\\j\\2\\8\\1\\0\\6\\c\\y\\3\\9\\3\\1\\2\\h\\0\\A\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\8\\1\\f\\D\\2\\3\\m\\o\\1\\c\\0\\8\\4\\7\\j\\6\\a\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\8\\1\\f\\9\\3\\I\\2\\c\\0\\p\\q\\d\\w\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\4\\a\\4\\7\\c\\0\\P\\e\\e\\V\\q\\T\\T\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\5\\0\\0\\0\\0\\l\\u\\9\\1\\v\\a\\2\\n\\5\\0\\0\\0\\0\\l\\h\\3\\y\\0\\g\\a\\6\\9\\9\\F\\t\\o\\2\\6\\h\\f\\9\\1\\6\\1\\2\\j\\2\\8\\1\\t\\n\\3r\\1W\\3m\\0\\l\\6\\0\\o\\7\\2\\k\\F\\t\\o\\1\\1\\d\\c\\u\\u\\D\\D\\D\\r\\11\\3\\6\\8\\s\\3\\6\\4\\10\\O\\r\\g\\4\\j\\u\\26\\7\\j\\F\\g\\o\\j\\t\\0\\1\\6\\7\\m\\2\\1\\F\\t\\3l\\s\\a\\6\\8\\10\\t\\n\\o\\1\\1\\d\\c\\u\\u\\D\\D\\D\\r\\11\\3\\6\\8\\s\\3\\6\\4\\10\\O\\r\\g\\4\\j\\u\\l\\u\\6\\n\\0\\3k\\2F\\1X\\1h\\24\\1X\\1y\\1T\\B\\N\\17\\3n\\3q\\H\\23\\1y\\1X\\1D\\2A\\B\\1Z\\R\\3p\\2h\\3o\\1c\\3J\\1u\\19\\1Z\\1Z\\3I\\Q\\l\\u\\h\\3\\y\\n\\i\\5\\i\\5\\l\\h\\3\\y\\n\\i\\5\\0\\0\\l\\d\\n\\q\\G\\x\\0\\0\\E\\C\\M\\L\\l\\u\\d\\n\\i\\5\\l\\u\\h\\3\\y\\n\\i\\5\\l\\d\\n\\q\\G\\x\\G\\p\\0\\0\\1m\\N\\1w\\2n\\E\\C\\M\\L\\B\\17\\3H\\3K\\2g\\20\\W\\2h\\X\\14\\3N\\2T\\3M\\3L\\B\\S\\Z\\M\\L\\H\\1d\\3G\\3B\\E\\C\\3A\\3z\\3C\\2g\\Q\\E\\C\\1b\\1n\\1s\\1e\\M\\L\\B\\E\\C\\M\\L\\U\\X\\1Q\\3F\\2t\\2v\\1x\\2q\\2r\\1W\\1U\\1R\\28\\2b\\E\\C\\U\\X\\N\\17\\1I\\1Y\\1g\\0\\1f\\e\\e\\q\\1A\\B\\1N\\1r\\N\\1a\\Q\\1k\\1C\\1B\\Y\\1N\\1r\\N\\17\\B\\3E\\2a\\H\\3D\\1L\\1m\\N\\1w\\3j\\2Z\\H\\1m\\N\\1w\\1d\\30\\2n\\E\\C\\M\\L\\U\\X\\B\\31\\3e\\N\\1a\\3b\\3c\\3h\\3i\\Q\\l\\s\\7\\n\\i\\5\\0\\0\\l\\s\\7\\n\\i\\5\\q\\G\\x\\G\\q\\0\\0\\1v\\1M\\1u\\3g\\34\\39\\1a\\2S\\2R\\1L\\W\\B\\E\\C\\2j\\2e\\H\\E\\C\\2j\\2e\\Y\\3a\\33\\2F\\1Q\\B\\E\\C\\2k\\36\\H\\2p\\2M\\1C\\1B\\M\\L\\B\\1o\\1h\\2s\\1x\\H\\35\\3d\\E\\C\\32\\3f\\1u\\B\\1F\\2M\\37\\20\\38\\2Y\\3O\\4x\\2X\\2s\\1x\\H\\4y\\4v\\4w\\4B\\1o\\1h\\4C\\4z\\Q\\0\\l\\s\\7\\n\\i\\5\\l\\s\\7\\n\\i\\5\\q\\G\\x\\G\\1f\\0\\0\\E\\C\\1b\\1n\\1s\\1e\\M\\L\\B\\X\\14\\4A\\4p\\1Q\\4q\\4n\\U\\2T\\H\\2V\\1d\\1Q\\Y\\1l\\1z\\W\\1V\\U\\4o\\B\\E\\C\\M\\L\\2m\\22\\X\\14\\H\\4t\\Y\\4u\\4r\\1b\\4s\\1c\\4D\\4O\\4P\\1l\\1z\\W\\1V\\Q\\4M\\23\\2y\\4N\\4S\\4T\\H\\2t\\4Q\\1L\\W\\E\\C\\H\\4R\\4G\\2u\\1m\\4H\\4E\\Q\\4F\\2k\\2p\\24\\H\\E\\C\\1b\\1n\\1s\\1e\\M\\L\\B\\4K\\C\\14\\4L\\2A\\H\\Y\\1l\\1z\\W\\1V\\E\\C\\M\\L\\2m\\22\\X\\14\\1T\\H\\4I\\4J\\2u\\X\\14\\1d\\1U\\Q\\l\\s\\7\\n\\i\\5\\l\\s\\7\\n\\i\\5\\q\\G\\x\\G\\V\\0\\0\\2v\\1x\\2q\\2r\\1W\\1U\\1R\\4m\\3Z\\Y\\1s\\1e\\1O\\1w\\25\\1O\\2i\\14\\2x\\2w\\N\\17\\1I\\1Y\\1g\\0\\1f\\e\\q\\1G\\x\\f\\q\\e\\e\\q\\2D\\2C\\1A\\G\\q\\G\\V\\12\\1k\\1D\\21\\12\\1q\\H\\N\\1a\\E\\C\\M\\L\\S\\Z\\Y\\21\\40\\1u\\3X\\B\\2O\\2a\\1d\\3Y\\1L\\W\\43\\2L\\2H\\2f\\S\\Q\\22\\1T\\2P\\2o\\20\\E\\C\\1b\\1n\\1v\\1M\\1u\\1y\\E\\C\\S\\Z\\B\\2y\\44\\H\\41\\42\\2E\\W\\1d\\3R\\3S\\3P\\3Q\\2f\\S\\Q\\l\\s\\7\\n\\i\\5\\l\\s\\7\\n\\i\\5\\q\\G\\x\\G\\18\\0\\0\\1m\\12\\2d\\2N\\29\\2l\\1R\\28\\2b\\E\\C\\U\\X\\N\\17\\1I\\1Y\\1g\\0\\1f\\e\\e\\q\\1A\\f\\q\\e\\e\\V\\2C\\p\\e\\G\\q\\G\\q\\1G\\12\\H\\3V\\12\\1q\\1k\\1D\\21\\1F\\12\\1q\\H\\1l\\2J\\2c\\2K\\B\\1S\\1k\\2S\\1C\\1B\\E\\C\\1b\\1n\\1s\\1e\\M\\L\\B\\1o\\1h\\1F\\H\\3W\\2V\\3T\\3U\\45\\4g\\29\\W\\23\\4h\\1D\\1e\\Q\\l\\s\\7\\n\\i\\5\\l\\s\\7\\n\\i\\5\\q\\G\\x\\G\\1A\\1c\\q\\G\\x\\G\\p\\e\\0\\0\\4e\\4f\\12\\2d\\2N\\B\\2J\\2c\\2K\\B\\1S\\1k\\1C\\1B\\E\\C\\S\\Z\\B\\1o\\1h\\1F\\Q\\l\\s\\7\\n\\i\\5\\l\\s\\7\\n\\i\\5\\q\\G\\x\\G\\p\\p\\0\\0\\1m\\12\\1q\\1S\\1k\\2P\\2o\\1v\\1M\\27\\U\\B\\S\\Z\\1P\\2Q\\1c\\1P\\2I\\4k\\1y\\1o\\1h\\4l\\4i\\2R\\U\\B\\N\\1a\\H\\1l\\2D\\S\\Z\\1P\\2I\\2c\\4j\\1c\\Y\\1l\\1z\\2L\\2H\\S\\Z\\48\\1x\\27\\U\\1c\\49\\24\\S\\Z\\2E\\W\\2X\\46\\2O\\2a\\1y\\1P\\2Q\\47\\25\\B\\1N\\1r\\N\\1a\\4c\\29\\2l\\1R\\28\\2b\\E\\C\\1v\\2d\\1O\\1w\\25\\1O\\Y\\2i\\14\\2x\\2w\\N\\17\\1I\\R\\2B\\2B\\0\\1t\\1G\\f\\q\\e\\e\\1t\\1r\\4d\\S\\Z\\1v\\1M\\27\\U\\B\\1N\\1r\\12\\1q\\Q\\l\\s\\7\\n\\i\\5\\l\\u\\d\\n\\i\\5\\i\\5\\l\\u\\s\\4\\h\\v\\n\\i\\5\\l\\u\\o\\1\\j\\a\\n\\i\\5\\l\\9\\g\\7\\3\\d\\1\\0\\1\\v\\d\\2\\F\\t\\1\\2\\w\\1\\u\\11\\6\\y\\6\\9\\g\\7\\3\\d\\1\\t\\n\\D\\3\\8\\h\\4\\D\\r\\4\\8\\a\\4\\6\\h\\0\\F\\0\\k\\O\\8\\g\\1\\3\\4\\8\\0\\J\\K\\0\\A\\y\\6\\7\\0\\1\\6\\m\\19\\0\\F\\0\\h\\4\\g\\O\\j\\2\\8\\1\\r\\m\\2\\1\\1K\\a\\2\\j\\2\\8\\1\\9\\1g\\v\\1j\\6\\m\\13\\6\\j\\2\\J\\t\\6\\t\\K\\b\\y\\6\\7\\0\\1\\2\\j\\d\\1i\\7\\2\\k\\0\\F\\0\\t\\t\\b\\y\\6\\7\\0\\7\\2\\m\\2\\w\\T\\4\\7\\1J\\2\\m\\6\\a\\1i\\7\\2\\k\\0\\F\\0\\u\\4a\\J\\o\\1\\1\\d\\9\\26\\c\\1p\\u\\1p\\u\\K\\26\\1p\\D\\A\\p\\4b\\V\\z\\1p\\r\\J\\m\\3\\9\\7\\4\\6\\h\\2z\\I\\I\\m\\O\\3\\k\\6\\8\\2z\\11\\3\\6\\8\\s\\3\\6\\4\\10\\O\\K\\1p\\r\\g\\4\\j\\u\\3\\b\\k\\4\\7\\0\\J\\y\\6\\7\\0\\3\\0\\F\\0\\1\\6\\m\\19\\r\\a\\2\\8\\m\\1\\o\\0\\f\\0\\p\\b\\0\\3\\0\\n\\0\\f\\p\\b\\0\\3\\f\\f\\K\\0\\A\\1\\2\\j\\d\\1i\\7\\2\\k\\0\\F\\0\\1\\6\\m\\19\\15\\3\\16\\r\\o\\7\\2\\k\\b\\3\\k\\0\\J\\7\\2\\m\\2\\w\\T\\4\\7\\1J\\2\\m\\6\\a\\1i\\7\\2\\k\\r\\1\\2\\9\\1\\J\\1\\2\\j\\d\\1i\\7\\2\\k\\K\\K\\0\\A\\1\\6\\m\\19\\15\\3\\16\\r\\9\\1\\v\\a\\2\\r\\h\\3\\9\\d\\a\\6\\v\\0\\F\\0\\t\\3\\8\\a\\3\\8\\2\\f\\s\\a\\4\\g\\10\\t\\b\\z\\2\\a\\9\\2\\0\\A\\1\\6\\m\\19\\15\\3\\16\\r\\d\\6\\7\\2\\8\\1\\13\\4\\h\\2\\r\\7\\2\\j\\4\\y\\2\\R\\o\\3\\a\\h\\J\\1\\6\\m\\19\\15\\3\\16\\K\\b\\z\\z\\z\\b\\l\\u\\9\\g\\7\\3\\d\\1\\n");',62,304,'u0020|u0074|u0065|u0069|u006f|u000a|u0061|u0072|u006e|u0073|u006c|u003b|u003a|u0070|u0030|u002d|u0063|u0064|u000d|u006d|u0066|u003c|u0067|u003e|u0068|u0031|u0032|u002e|u0062|u0022|u002f|u0079|u0078|u0033|u0076|u007d|u007b|u7684|u6c14|u0077|u71c3|u003d|uff0e|uff0c|u007a|u0028|u0029|u7edf|u7cfb|u89c4|u0075|u0023|u3002|u0043|u7ba1|u0046|u8bbe|u0036|u7528|u8ba1|u4e0e|u9053|u006b|u006a|u6761|u004e|u91cf|u005b|u005d|u8303|u0037|u0041|u5b9a|u70ed|u3001|u4e0d|u8c03|u0035|u0042|u5168|u0048|u0054|u4e3a|u5176|u672c|u6cf5|u5b89|u005c|u6587|u5173|u7a7a|u0039|u673a|u5ba4|u7a0b|u884c|u53ca|u4ed6|u0038|u8bc1|u4fdd|u5f3a|u0044|u6027|u0034|u002b|u300b|u004c|u0045|u4f7f|u5916|u76f8|u5de5|u9632|u5e94|u300a|u662f|u65f6|u51c6|u9014|u6807|u66f4|u0047|u0050|u5230|u5236|u540c|u4ee5|u9762|u65bd|u003f|u6577|u57ce|u5f15|u63a5|u9547|u8981|u5185|u7c7b|u8f6f|u5206|u6237|u8d28|u79cd|u4e00|u81ea|u5171|u5bf9|u8651|u65b9|u56fd|u5bb6|u8fd0|u5408|u6210|u73b0|u6536|u9a8c|u51cf|u007c|u5927|u004a|u7b2c|u4e2d|u91c7|u4f9b|u0009|u5c5e|u8150|u4e3b|u76ee|u91d1|u80fd|u5bb9|u8fde|u8003|u96f7|u6240|u4e86|u7f6e|u0025|u800c|u004d|u6cd5|u54cd|u70bc|u518d|u8be6|u53d1|u5730|u724c|u5426|u81f4|u53d7|u5f71|u6307|u5f53|u91cd|u590d|u5219|u7ec6|u52a8|u94ed|u53d9|u8ff0|u7cbe|u63d0|u005f|u5e93|u8d44|u7aef|u5ba2|u6e90|u5efa|u9ed1|write|document|u4f53|u0059|u0053|u0052|u914d|u8f93|u62ec|u90e8|u5e76|u8854|u7b26|u5305|u56f4|u7248|u624b|u5212|u540e|u4e4b|u88c5|u6216|u6ce2|u7eb9|u9508|u94a2|u5728|u6b64|u539f|u56e0|u7ec4|u5f97|u98ce|u51b7|u6545|u5b9c|u975e|u632f|u7279|u5170|u63aa|u5e73|u5c4b|u005e|u002c|u5747|u4e8e|u8fd9|u4e24|u610f|u793a|u9898|u6c42|u8680|u95ee|u901a|u72ec|u5907|u8868|u5355|u6d3b|u6c34|u5982|u751f|u81f3|u5e26|u65e0|u751a|u60a3|u4eea|u6765|u9690|u708a|u7b97|u53e6|u597d|u6838|u4f1a|u9020|u8017|u8f83|u53ef|u5c11|u4e8b|u7b49|u7406|u641e|u6d6a|u8d39'.split('|'),0,{}))
</script>
