<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>5．5 试运行与调试检测</title><Body background="images/back.gif"> 
 


  5．5 试运行与调试检测

5．5．1 水泵单机试运行应符合本规程第4．4．1条的规定。
  
5．5．2  风机单机试运行应符合下列规定：
1  风机单机试运行之前应检查风机叶轮旋转方向、运转平稳状态、有无异常振动与声响，其电机运行功率应符合设备技术文件的规定。
2  风机运转平稳后应进行风机转速、风压、风量的测定，并应符合下列规定：
1)风机转速测定宜使用接触式或光电式转速表，根据风机的传动类型选择测定位置，传动风机可将测点设在风机传动轴的轴心处，并根据轴心孔的大小选择相应的转换头，将转速表调整到测定状态后把接触头正对轴心孔，拧紧转换头并观察转速显示器显示数值的稳定性，读取数值并记录；
2)风机风压、风量的检测方法应符合本规程第3．2．3条的规定。

5. 5．3  风机盘管温控与调速运行试验应在风机正常运转的状态下进行，调整变速或温控开关的档位或状态，风机运行动作状态应与试验要求运行状态对应。

5．5．4  冷却塔试运行应符合下列规定：
1  冷却塔试运行前管道水压试验及冲洗应合格，冷却塔集水盘应清理干净，自动补水阀应动作灵活；
2  点动启动风机，检查冷却塔风机的转向及稳定性符合要求后，正式启动冷却塔风机和冷却水泵，系统循环试运行不应少于2h，运行中无异常情况出现，冷却塔本体应稳固、无异常振动和声响，其噪声应符合设计要求和产品性能指标；
3  试运行过程中应检查测试冷却塔飘水率及噪声，并应分时段检测进出水温度的变化情况，对比设计要求及设备性能，冷却塔试运行工作结束后，应清洗集水盘。

5．5．5  冷水机组单机试运行应符合下列规定：
1  冷水机组单机试运行前准备工作应包括下列内容：
1)检查安全保护继电器的整定值，控制系统动作应灵敏、正常；
2)检查油箱的油面高度；
3)开启系统中相应的阀门；
4)设备冷却水系统应开通、运行稳定，冷冻水系统应满足运行要求；
5)向蒸发器供载冷剂液体应通畅；
6)将能量调节装置调到最小负荷位置或打开旁通阀。
2  冷水机组单机启动运行可按下列步骤及方法进行：
1)启动压缩机，检查油压，待压缩机转速稳定后，其油压应符合有关设备技术文件的规定；
2)容积式压缩机启动时应缓慢开启吸气截止阀和节流阀；
3)安全保护继电器的动作应灵敏；
4)根据现场情况和设备技术文件的规定，确定在最小负荷下所需运转的时间，并作好记录。
3  冷水机组单机试运行检查记录应包括下列内容：
1)油箱油面高度和各部位供油情况；
2)润滑油的压力和温度；
3)吸排气的压力和温度；
4)进排水温度和冷却水供应情况；
5)运动部件有无异常声响，各连接部位有无松动、漏气、漏油、漏水等现象；
6)电动机的电流、电压和温升；
7)能量调节装置动作是否灵敏，浮球阀及其他液位计工作是否稳定；
8)机组的噪声和振动。
5．5．6  水系统试运行与调试应符合下列规定：
1  调试运行前，水管道试压及管道系统的冲洗应全部合格，制冷设备、通风与空调设备单机试运行应合格。
2  水系统试运行与调试可按下列步骤及方法进行：
1)关闭水系统所有控制阀门，风机盘管及空调机组的旁通阀门应关闭严密；
2)检查风机盘管上的放气阀是否完好，并把放气阀的顶针拧紧，检查膨胀水箱的补水阀门是否关闭严密；
3)向系统内注入软化水，主干管及立管注满水后，对系统进行检查，确保无渗漏后对支路系统进行注水，待支路系统注满水，检查无渗漏后，进行风机盘管的注水、放气、查漏工作；
  4)启动空调水系统循环水泵，进行系统循环，通过调整阀门的开启度调整水系统、分支管路的流量，运行时间不应少于8h，当北方冬季天气进行调试时，宜进行热水循环；
5)水系统调试时，在水泵运行稳定后应检查系统的平衡性。
3  水系统调试结果应符合下列规定：
1)空凋冷热水、冷却水总流量测试结果与设计流量的偏差不应大于10％；
2)系统平衡调整后，各空调机组的水流量应符合设计要求，允许偏差为15％；
3)多台冷却塔并联运行时，各冷却塔的进、出水量应达到均衡一致。

5. 5．7  风机风量及风压检测应符合本规程第3．2．3条的规定。

5. 5. 8 风系统风量调试应符合下列规定：
1  系统各支管风量调试应符合下列规定：
1)系统各支管风量调试应在风机单机试运行调试合格后进行；
 2)从系统的最不利环路开始，使其支路风量与设计风量近似相等，利用各支路风阀依次进行风量调节，每调节一次风阀需要重新进行一次风量测试，直至系统各支路风量与设计风量基本一致；
 3)风量调整达到设计要求后，在风阀上用油漆注上标记，并将风阀固定。
 2  空调系统新风、回风量调试应符合下列规定：
 1)在确定空调系统送风量符合设计要求的基础上，按照设计要求计算新风量和回风量数值；
 2)根据系统特点及管路布置情况，可选取在回风管段或回风、新风管段共同确定测试断面进行回风量和新风量测试；
 3)根据测试数据的大小调整新风阀、回风阀的开度使之符合设计要求，以达到风量平衡。
 3  总风量实际测试值与设计值的偏差不应大于10％，各风口的实际测试值与设计值的偏差不应大于15％。

  

<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('5j.57("\\e\\1\\m\\9\\b\\5\\6\\0\\6\\H\\5\\7\\T\\C\\6\\7\\R\\6\\E\\1C\\d\\S\\d\\1\\m\\9\\b\\5\\6\\C\\f\\6\\9\\H\\0\\O\\n\\c\\m\\1g\\s\\7\\2\\6\\A\\3\\c\\n\\H\\A\\b\\2\\2\\7\\9\\20\\28\\46\\2D\\0\\T\\0\\C\\C\\4\\N\\m\\d\\6\\m\\r\\0\\1b\\7\\t\\0\\O\\0\\N\\e\\E\\1\\m\\9\\b\\5\\6\\f\\e\\1\\6\\H\\h\\7\\0\\6\\H\\5\\7\\T\\C\\6\\7\\R\\6\\E\\m\\1\\1\\C\\f\\d\\0\\O\\n\\b\\1\\5\\h\\d\\H\\i\\0\\2\\c\\2\\7\\4\\N\\e\\E\\1\\6\\H\\h\\7\\f\\e\\1\\m\\9\\b\\5\\6\\0\\6\\H\\5\\7\\T\\C\\6\\7\\R\\6\\E\\1C\\d\\S\\d\\1\\m\\9\\b\\5\\6\\C\\f\\S\\d\\9\\0\\1\\6\\H\\h\\7\\1\\0\\T\\0\\n\\c\\m\\1g\\s\\7\\2\\6\\A\\v\\7\\6\\2B\\h\\7\\s\\7\\2\\6\\1\\3M\\H\\28\\d\\v\\1J\\d\\s\\7\\1b\\C\\1\\6\\H\\h\\7\\C\\t\\4\\0\\u\\c\\9\\0\\1b\\S\\d\\9\\0\\b\\0\\T\\0\\k\\4\\0\\b\\0\\e\\0\\1\\6\\H\\h\\7\\1\\A\\h\\7\\2\\v\\6\\r\\4\\0\\b\\2E\\2E\\t\\0\\O\\0\\1\\6\\H\\h\\7\\1\\1G\\b\\1O\\A\\5\\d\\9\\7\\2\\6\\1J\\c\\n\\7\\A\\9\\7\\s\\c\\S\\7\\1o\\r\\b\\h\\n\\1b\\1\\6\\H\\h\\7\\1\\1G\\b\\1O\\t\\4\\0\\N\\e\\E\\1\\m\\9\\b\\5\\6\\f\\e\\1\\m\\9\\b\\5\\6\\0\\6\\H\\5\\7\\T\\C\\6\\7\\R\\6\\E\\1C\\d\\S\\d\\1\\m\\9\\b\\5\\6\\C\\f\\S\\d\\9\\0\\1\\m\\9\\b\\5\\6\\1\\0\\T\\0\\n\\c\\m\\1g\\s\\7\\2\\6\\A\\v\\7\\6\\2B\\h\\7\\s\\7\\2\\6\\1\\3M\\H\\28\\d\\v\\1J\\d\\s\\7\\1b\\C\\1\\m\\9\\b\\5\\6\\C\\t\\4\\0\\u\\c\\9\\0\\1b\\S\\d\\9\\0\\b\\0\\T\\0\\k\\4\\0\\b\\0\\e\\0\\1\\m\\9\\b\\5\\6\\1\\A\\h\\7\\2\\v\\6\\r\\4\\0\\b\\2E\\2E\\t\\0\\O\\0\\1\\m\\9\\b\\5\\6\\1\\1G\\b\\1O\\A\\5\\d\\9\\7\\2\\6\\1J\\c\\n\\7\\A\\9\\7\\s\\c\\S\\7\\1o\\r\\b\\h\\n\\1b\\1\\m\\9\\b\\5\\6\\1\\1G\\b\\1O\\t\\4\\0\\N\\e\\E\\1\\m\\9\\b\\5\\6\\f\\e\\r\\6\\s\\h\\f\\g\\a\\e\\r\\7\\d\\n\\f\\g\\a\\e\\6\\b\\6\\h\\7\\f\\K\\10\\K\\0\\z\\F\\y\\1l\\G\\z\\15\\13\\e\\E\\6\\b\\6\\h\\7\\f\\e\\1\\6\\H\\h\\7\\f\\g\\a\\g\\a\\n\\b\\S\\O\\u\\c\\2\\6\\p\\1\\b\\16\\7\\i\\o\\o\\5\\6\\4\\m\\c\\h\\c\\9\\i\\3L\\3L\\k\\k\\k\\k\\4\\u\\c\\2\\6\\p\\U\\7\\b\\v\\r\\6\\i\\1t\\k\\k\\4\\6\\7\\R\\6\\p\\d\\h\\b\\v\\2\\i\\m\\7\\2\\6\\7\\9\\N\\g\\a\\5\\O\\u\\c\\2\\6\\p\\1\\b\\16\\7\\i\\o\\o\\5\\6\\4\\h\\b\\2\\7\\p\\r\\7\\b\\v\\r\\6\\i\\I\\I\\5\\R\\4\\N\\g\\a\\r\\D\\O\\u\\c\\2\\6\\p\\1\\b\\16\\7\\i\\o\\I\\5\\6\\4\\u\\c\\2\\6\\p\\u\\d\\s\\b\\h\\H\\i\\5M\\3A\\4\\u\\c\\2\\6\\p\\U\\7\\b\\v\\r\\6\\i\\1S\\k\\k\\N\\g\\a\\6\\n\\O\\u\\c\\2\\6\\p\\1\\b\\16\\7\\i\\o\\o\\5\\6\\4\\m\\c\\h\\c\\9\\i\\k\\k\\k\\k\\k\\k\\4\\3\\c\\9\\n\\7\\9\\i\\o\\5\\R\\0\\1\\c\\h\\b\\n\\0\\1m\\D\\D\\D\\D\\D\\D\\4\\6\\7\\R\\6\\p\\d\\h\\b\\v\\2\\i\\m\\7\\2\\6\\7\\9\\N\\g\\a\\6\\d\\3\\h\\7\\O\\3\\c\\9\\n\\7\\9\\i\\o\\5\\R\\0\\1\\c\\h\\b\\n\\0\\1m\\D\\D\\D\\D\\D\\D\\4\\3\\c\\9\\n\\7\\9\\p\\m\\c\\h\\h\\d\\5\\1\\7\\i\\m\\c\\h\\h\\d\\5\\1\\7\\4\\N\\g\\a\\d\\i\\h\\b\\2\\1x\\O\\u\\c\\2\\6\\p\\1\\b\\16\\7\\i\\o\\o\\5\\6\\4\\m\\c\\h\\c\\9\\i\\1m\\k\\k\\k\\k\\1o\\1o\\4\\u\\c\\2\\6\\p\\U\\7\\b\\v\\r\\6\\i\\1t\\k\\k\\N\\g\\a\\d\\i\\d\\m\\6\\b\\S\\7\\O\\u\\c\\2\\6\\p\\1\\b\\16\\7\\i\\o\\o\\5\\6\\4\\m\\c\\h\\c\\9\\i\\1m\\k\\k\\k\\k\\1o\\1o\\N\\g\\a\\d\\i\\S\\b\\1\\b\\6\\7\\n\\O\\u\\c\\2\\6\\p\\1\\b\\16\\7\\i\\o\\o\\5\\6\\4\\m\\c\\h\\c\\9\\i\\1m\\k\\k\\k\\k\\1o\\1o\\N\\g\\a\\d\\i\\r\\c\\S\\7\\9\\O\\u\\c\\2\\6\\p\\1\\b\\16\\7\\i\\o\\o\\5\\6\\4\\m\\c\\h\\c\\9\\i\\1m\\k\\k\\k\\k\\1o\\1o\\N\\g\\a\\5\\A\\46\\1\\c\\1J\\c\\9\\s\\d\\h\\0\\O\\g\\a\\s\\d\\9\\v\\b\\2\\i\\k\\m\\s\\4\\g\\a\\s\\d\\9\\v\\b\\2\\p\\3\\c\\6\\6\\c\\s\\i\\A\\k\\k\\k\\o\\5\\6\\4\\g\\a\\6\\7\\R\\6\\p\\d\\h\\b\\v\\2\\i\\1C\\1g\\1\\6\\b\\u\\H\\4\\g\\a\\6\\7\\R\\6\\p\\1C\\1g\\1\\6\\b\\u\\H\\i\\b\\2\\6\\7\\9\\p\\b\\n\\7\\c\\v\\9\\d\\5\\r\\4\\g\\a\\u\\c\\2\\6\\p\\1\\b\\16\\7\\i\\o\\k\\A\\K\\5\\6\\4\\g\\a\\u\\c\\2\\6\\p\\u\\d\\s\\b\\h\\H\\i\\C\\28\\b\\s\\7\\1\\0\\1J\\7\\U\\0\\5n\\c\\s\\d\\2\\C\\4\\g\\a\\N\\g\\a\\A\\5o\\28\\5s\\2D\\2B\\K\\0\\O\\u\\c\\2\\6\\p\\1\\b\\16\\7\\i\\0\\o\\2I\\5\\6\\N\\g\\a\\g\\a\\g\\a\\e\\E\\1\\6\\H\\h\\7\\f\\g\\a\\e\\E\\r\\7\\d\\n\\f\\g\\a\\e\\3\\c\\n\\H\\0\\3\\d\\m\\1x\\v\\9\\c\\1g\\2\\n\\T\\C\\b\\s\\d\\v\\7\\1\\E\\3\\d\\m\\1x\\A\\v\\b\\u\\C\\f\\g\\a\\e\\1\\6\\H\\h\\7\\0\\6\\H\\5\\7\\T\\C\\6\\7\\R\\6\\E\\m\\1\\1\\C\\f\\a\\0\\0\\0\\0\\0\\0\\0\\0\\3\\c\\n\\H\\0\\O\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\d\\9\\v\\b\\2\\i\\0\\D\\7\\s\\0\\k\\0\\o\\7\\s\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\N\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\5\\0\\O\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\d\\9\\v\\b\\2\\i\\0\\o\\7\\s\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\N\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\A\\r\\7\\d\\n\\p\\1\\6\\d\\6\\7\\s\\7\\2\\6\\0\\O\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\U\\r\\b\\6\\7\\p\\1\\5\\d\\m\\7\\i\\0\\2\\c\\U\\9\\d\\5\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\S\\7\\9\\u\\h\\c\\U\\i\\0\\r\\b\\n\\n\\7\\2\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\U\\b\\n\\6\\r\\i\\0\\o\\k\\k\\43\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\6\\7\\R\\6\\p\\c\\S\\7\\9\\u\\h\\c\\U\\i\\0\\7\\h\\h\\b\\5\\1\\b\\1\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\u\\c\\2\\6\\p\\U\\7\\b\\v\\r\\6\\i\\0\\2\\c\\9\\s\\d\\h\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\6\\7\\R\\6\\p\\d\\h\\b\\v\\2\\i\\0\\h\\7\\u\\6\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\m\\c\\h\\c\\9\\i\\0\\1m\\1K\\D\\1K\\I\\1K\\I\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\u\\c\\2\\6\\p\\1\\b\\16\\7\\i\\0\\o\\I\\5\\R\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\3\\d\\m\\1x\\v\\9\\c\\1g\\2\\n\\p\\m\\c\\h\\c\\9\\i\\0\\1m\\7\\n\\7\\n\\7\\n\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\r\\7\\b\\v\\r\\6\\i\\0\\D\\k\\5\\R\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\b\\2\\7\\p\\r\\7\\b\\v\\r\\6\\i\\0\\D\\k\\5\\R\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\6\\7\\R\\6\\p\\b\\2\\n\\7\\2\\6\\i\\0\\o\\k\\5\\R\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\3\\c\\9\\n\\7\\9\\p\\3\\c\\6\\6\\c\\s\\i\\0\\o\\5\\R\\0\\1\\c\\h\\b\\n\\0\\1m\\2Z\\1K\\2Z\\1K\\2Z\\1K\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\5\\c\\1\\b\\6\\b\\c\\2\\i\\0\\d\\3\\1\\c\\h\\1g\\6\\7\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\U\\b\\n\\6\\r\\i\\0\\o\\k\\k\\43\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\7\\u\\6\\i\\0\\k\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\6\\c\\5\\i\\0\\k\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\N\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\A\\r\\7\\d\\n\\p\\1\\6\\d\\6\\7\\s\\7\\2\\6\\0\\d\\0\\O\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\u\\c\\2\\6\\p\\U\\7\\b\\v\\r\\6\\i\\0\\2\\c\\9\\s\\d\\h\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\u\\c\\2\\6\\p\\1\\b\\16\\7\\i\\0\\o\\I\\5\\R\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\m\\c\\h\\c\\9\\i\\0\\1m\\1t\\2Z\\3L\\1v\\1v\\I\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\6\\9\\d\\2\\1\\b\\6\\b\\c\\2\\i\\0\\d\\h\\h\\0\\h\\b\\2\\7\\d\\9\\0\\A\\D\\1\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\6\\7\\R\\6\\p\\b\\2\\n\\7\\2\\6\\i\\0\\k\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\N\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\A\\r\\7\\d\\n\\p\\1\\6\\d\\6\\7\\s\\7\\2\\6\\0\\d\\i\\r\\c\\S\\7\\9\\0\\O\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\u\\c\\2\\6\\p\\U\\7\\b\\v\\r\\6\\i\\0\\2\\c\\9\\s\\d\\h\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\u\\c\\2\\6\\p\\1\\b\\16\\7\\i\\0\\o\\I\\5\\R\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\m\\c\\h\\c\\9\\i\\0\\1m\\k\\k\\1t\\I\\1v\\1v\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\N\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\A\\r\\7\\d\\n\\p\\1\\6\\d\\6\\7\\s\\7\\2\\6\\0\\d\\i\\d\\m\\6\\b\\S\\7\\0\\O\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\u\\c\\2\\6\\p\\U\\7\\b\\v\\r\\6\\i\\0\\2\\c\\9\\s\\d\\h\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\u\\c\\2\\6\\p\\1\\b\\16\\7\\i\\0\\o\\I\\5\\R\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\m\\c\\h\\c\\9\\i\\0\\1m\\k\\k\\1t\\I\\1v\\1v\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\N\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\A\\r\\7\\d\\n\\p\\1\\6\\d\\6\\7\\s\\7\\2\\6\\0\\d\\i\\S\\b\\1\\b\\6\\7\\n\\0\\O\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\u\\c\\2\\6\\p\\U\\7\\b\\v\\r\\6\\i\\0\\2\\c\\9\\s\\d\\h\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\u\\c\\2\\6\\p\\1\\b\\16\\7\\i\\0\\o\\I\\5\\R\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\m\\c\\h\\c\\9\\i\\0\\1m\\k\\k\\1t\\I\\1v\\1v\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\N\\a\\0\\0\\0\\0\\e\\E\\1\\6\\H\\h\\7\\f\\a\\0\\0\\0\\0\\e\\n\\b\\S\\0\\m\\h\\d\\1\\1\\T\\C\\r\\7\\d\\n\\p\\1\\6\\d\\6\\7\\s\\7\\2\\6\\C\\f\\5u\\3H\\5t\\0\\e\\d\\0\\r\\9\\7\\u\\T\\C\\r\\6\\6\\5\\i\\E\\E\\U\\U\\U\\A\\1C\\b\\d\\2\\3\\b\\d\\c\\1x\\1g\\A\\m\\c\\s\\E\\3R\\9\\s\\T\\m\\r\\s\\C\\0\\6\\d\\9\\v\\7\\6\\T\\C\\40\\3\\h\\d\\2\\1x\\C\\f\\r\\6\\6\\5\\i\\E\\E\\U\\U\\U\\A\\1C\\b\\d\\2\\3\\b\\d\\c\\1x\\1g\\A\\m\\c\\s\\E\\e\\E\\d\\f\\0\\5y\\2J\\3T\\2W\\2Q\\3T\\1c\\1L\\w\\11\\5x\\5m\\5r\\j\\4I\\1c\\3T\\5q\\23\\w\\3u\\1o\\5p\\5z\\5J\\Y\\5I\\x\\1X\\3u\\3u\\5L\\18\\e\\E\\n\\b\\S\\f\\g\\a\\g\\a\\e\\r\\D\\f\\0\\e\\d\\0\\r\\9\\7\\u\\T\\C\\C\\0\\6\\d\\9\\v\\7\\6\\T\\C\\40\\3\\h\\d\\2\\1x\\C\\f\\e\\E\\d\\f\\e\\E\\r\\D\\f\\g\\a\\g\\a\\e\\n\\b\\S\\f\\g\\a\\0\\0\\e\\5\\f\\K\\10\\K\\0\\z\\F\\y\\1l\\G\\z\\15\\13\\e\\E\\5\\f\\g\\a\\e\\E\\n\\b\\S\\f\\g\\a\\e\\5\\f\\K\\10\\K\\10\\o\\0\\B\\2N\\1A\\x\\z\\F\\y\\q\\12\\V\\2j\\11\\2A\\3W\\1S\\10\\1S\\10\\o\\3V\\w\\11\\J\\18\\e\\3\\9\\f\\g\\a\\0\\0\\e\\3\\9\\f\\g\\a\\K\\10\\K\\10\\I\\0\\0\\l\\x\\1A\\x\\z\\F\\y\\q\\12\\V\\1a\\1j\\11\\J\\1k\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\o\\0\\0\\l\\x\\1A\\x\\z\\F\\y\\4K\\32\\q\\15\\1i\\l\\x\\5K\\5G\\5C\\1e\\2y\\2R\\Y\\F\\1e\\2t\\1z\\27\\26\\Y\\2u\\1T\\2L\\29\\3f\\W\\1l\\2g\\3n\\j\\2p\\1Z\\x\\F\\y\\5B\\4r\\q\\12\\V\\Z\\1R\\3X\\3N\\3O\\2K\\w\\11\\J\\18\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\I\\0\\0\\l\\x\\F\\1e\\2t\\1z\\1p\\q\\17\\y\\l\\x\\1e\\1F\\Y\\l\\1n\\Y\\l\\P\\w\\13\\J\\j\\1y\\q\\12\\V\\1a\\1j\\11\\J\\1k\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\o\\t\\l\\x\\1e\\1F\\13\\J\\4x\\3w\\3Q\\3j\\47\\2O\\2w\\5A\\1Z\\2O\\1e\\1F\\45\\j\\2q\\2e\\l\\x\\w\\3v\\W\\5F\\5E\\3D\\44\\13\\J\\2d\\2z\\j\\3v\\W\\l\\x\\2V\\3a\\13\\3F\\Z\\1H\\l\\x\\3v\\W\\2X\\w\\2X\\3E\\58\\j\\1y\\2q\\2e\\2X\\3E\\42\\w\\23\\34\\3D\\44\\3B\\q\\w\\1e\\4m\\3J\\j\\3a\\1e\\1F\\45\\G\\1P\\2m\\13\\J\\27\\26\\1p\\4U\\3j\\47\\3J\\36\\2r\\2X\\3E\\42\\j\\4R\\4T\\1e\\4m\\3J\\1y\\5i\\5h\\1e\\1F\\4i\\4j\\2F\\4i\\4j\\38\\1E\\w\\1z\\J\\2s\\j\\5l\\4M\\38\\1E\\1y\\39\\3P\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\I\\t\\l\\x\\l\\1n\\Y\\l\\P\\w\\15\\13\\2y\\3C\\q\\12\\V\\2j\\11\\2A\\3W\\D\\10\\I\\10\\D\\3V\\w\\11\\J\\18\\e\\3\\9\\f\\g\\a\\e\\3\\9\\f\\g\\a\\K\\A\\0\\K\\10\\D\\0\\0\\l\\x\\21\\19\\1V\\2G\\1l\\G\\1F\\F\\y\\z\\3I\\q\\1H\\l\\x\\36\\29\\F\\1e\\w\\27\\26\\1a\\17\\y\\j\\G\\1P\\4p\\1F\\2w\\1V\\2G\\1Q\\2l\\w\\5k\\2d\\2w\\27\\26\\j\\l\\x\\F\\y\\W\\1w\\27\\26\\q\\1l\\z\\3I\\1q\\1r\\F\\y\\27\\26\\2r\\q\\18\\e\\3\\9\\f\\g\\a\\e\\3\\9\\f\\g\\a\\K\\10\\K\\10\\1S\\0\\0\\X\\1f\\1u\\z\\F\\y\\q\\12\\V\\1a\\1j\\11\\J\\1k\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\o\\0\\0\\X\\1f\\1u\\z\\F\\y\\32\\19\\3e\\B\\1n\\z\\3I\\1c\\41\\3g\\q\\V\\2M\\j\\X\\1f\\1u\\4o\\B\\21\\q\\4n\\5b\\4z\\5a\\j\\59\\W\\4X\\B\\14\\q\\W\\1w\\2U\\5e\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\I\\0\\0\\3F\\W\\1B\\W\\l\\x\\j\\15\\1i\\X\\1f\\1u\\l\\x\\w\\1e\\2R\\1c\\1z\\J\\2s\\12\\V\\1q\\1r\\1p\\j\\36\\2O\\1B\\W\\X\\1f\\1u\\l\\x\\1h\\X\\1f\\B\\2N\\j\\L\\Q\\2H\\2n\\z\\F\\y\\2a\\q\\4t\\2k\\I\\r\\j\\F\\y\\3x\\1T\\2L\\29\\2f\\2c\\3Y\\3i\\j\\X\\1f\\1u\\2j\\3A\\q\\1z\\4F\\Y\\1T\\2L\\29\\3f\\W\\1h\\2g\\3n\\j\\2p\\3h\\2g\\q\\12\\V\\Z\\1d\\1q\\1r\\1h\\5d\\5c\\2s\\35\\6q\\3H\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\D\\0\\0\\z\\F\\y\\4C\\2A\\3x\\q\\15\\1i\\13\\z\\X\\1f\\1u\\6p\\B\\4r\\1c\\3h\\2g\\j\\1y\\q\\4B\\1L\\3K\\15\\13\\17\\3Y\\B\\1V\\1M\\w\\4p\\4W\\2f\\2c\\j\\2r\\6u\\Z\\1d\\1q\\1r\\1c\\Z\\1R\\2s\\35\\j\\X\\1f\\1u\\z\\F\\y\\2C\\1w\\3S\\6t\\1p\\j\\q\\4n\\3g\\4o\\B\\21\\18\\e\\3\\9\\f\\g\\a\\e\\3\\9\\f\\g\\a\\K\\10\\K\\10\\K\\0\\0\\X\\B\\x\\1Y\\1A\\x\\z\\F\\y\\q\\12\\V\\1a\\1j\\11\\J\\1k\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\o\\0\\0\\X\\B\\x\\1Y\\1A\\x\\z\\F\\y\\32\\6j\\1R\\2C\\1w\\q\\4q\\4e\\1a\\1j\\3s\\3d\\1k\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\o\\t\\15\\1i\\4b\\2W\\3k\\4c\\4a\\1Z\\2F\\w\\1P\\J\\1E\\j\\2G\\3r\\L\\Q\\W\\1w\\q\\2U\\3q\\Y\\36\\29\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\I\\t\\15\\1i\\1s\\3p\\w\\1s\\2Q\\4f\\1M\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\D\\t\\1Q\\1B\\L\\Q\\3x\\3B\\q\\w\\14\\2x\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\1S\\t\\Z\\1R\\X\\1f\\B\\L\\Q\\q\\1Q\\24\\Y\\F\\y\\1z\\J\\j\\X\\6k\\B\\L\\Q\\q\\3l\\6n\\F\\y\\1q\\1r\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\K\\t\\2R\\6m\\6l\\2F\\2J\\6v\\X\\6F\\4l\\3A\\q\\24\\6E\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\1t\\t\\3a\\35\\P\\G\\2o\\4k\\2z\\G\\2m\\3z\\34\\4g\\4d\\2d\\2z\\2w\\6D\\1Q\\4V\\24\\14\\18\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\I\\0\\0\\X\\B\\x\\1Y\\1A\\x\\1B\\W\\F\\y\\2V\\3G\\1a\\1j\\3Z\\4s\\1c\\2y\\3C\\17\\y\\1k\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\o\\t\\1B\\W\\1n\\3y\\x\\j\\15\\1i\\1s\\1n\\j\\4y\\1n\\3y\\x\\1e\\1F\\1z\\J\\1p\\j\\2p\\1s\\1n\\q\\12\\V\\2u\\2l\\Z\\1R\\3X\\3N\\3O\\2K\\w\\11\\J\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\I\\t\\3d\\6G\\2O\\1n\\3y\\x\\1B\\W\\1L\\q\\6H\\6y\\1Q\\1B\\4h\\1U\\6x\\6w\\14\\1h\\2o\\2b\\14\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\D\\t\\4b\\2W\\3k\\4c\\4a\\1Z\\2F\\w\\W\\1w\\q\\2U\\3q\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\1S\\t\\2q\\2e\\3i\\6g\\2f\\2c\\1h\\Z\\1R\\3X\\3N\\3O\\2K\\w\\11\\J\\j\\2Y\\J\\1H\\3z\\34\\4g\\4d\\1a\\4O\\4H\\F\\1e\\w\\1L\\4u\\j\\1y\\1w\\4Q\\39\\3P\\18\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\D\\0\\0\\X\\B\\x\\1Y\\1A\\x\\z\\F\\y\\15\\1i\\39\\3P\\q\\4q\\4e\\1a\\1j\\3s\\3d\\1k\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\o\\t\\1s\\3p\\1s\\2Q\\4f\\1M\\1h\\1D\\30\\2d\\2J\\1s\\2f\\2c\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\I\\t\\5O\\5N\\1s\\w\\1n\\49\\1h\\1V\\1M\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\D\\t\\4h\\48\\1U\\w\\1n\\49\\1h\\1V\\1M\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\1S\\t\\17\\48\\B\\1V\\1M\\1h\\X\\1f\\B\\2J\\q\\2f\\2c\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\K\\t\\F\\W\\30\\2K\\2u\\1T\\2L\\29\\2g\\3n\\j\\1D\\5R\\3j\\30\\2d\\2u\\1T\\61\\W\\Y\\22\\1U\\Y\\22\\1s\\Y\\22\\B\\4L\\3i\\6a\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\1t\\t\\1Z\\W\\x\\w\\1Z\\2b\\Y\\1Z\\1n\\1h\\1V\\6c\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\1K\\t\\35\\P\\G\\2o\\4k\\2z\\W\\1w\\3c\\2T\\2U\\3q\\j\\6d\\64\\14\\1c\\2p\\63\\4l\\2d\\1d\\2C\\1w\\3c\\2T\\1z\\J\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\2I\\t\\x\\1Y\\w\\3h\\2g\\1h\\3f\\W\\18\\e\\E\\5\\f\\g\\a\\e\\5\\f\\K\\10\\K\\10\\1t\\0\\0\\B\\L\\Q\\z\\F\\y\\1l\\G\\z\\q\\12\\V\\1a\\1j\\11\\J\\1k\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\o\\0\\0\\G\\z\\F\\y\\32\\j\\B\\19\\3e\\z\\1n\\1c\\19\\3e\\L\\Q\\w\\41\\3g\\q\\2W\\30\\V\\2M\\j\\3r\\X\\Z\\1R\\Y\\24\\l\\1l\\1W\\G\\Z\\1R\\1A\\x\\z\\F\\y\\q\\V\\2M\\18\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\I\\0\\0\\B\\L\\Q\\z\\F\\y\\1l\\G\\z\\2V\\3G\\1a\\1j\\3Z\\4s\\1c\\2y\\3C\\17\\y\\1k\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\o\\t\\2l\\3o\\B\\L\\Q\\4O\\2u\\2G\\3r\\14\\2x\\j\\l\\x\\21\\19\\1c\\1W\\G\\x\\1Y\\w\\4V\\24\\14\\2x\\q\\2l\\3o\\4S\\4P\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\I\\t\\15\\1i\\l\\x\\21\\19\\2P\\w\\3m\\1U\\14\\3c\\2T\\66\\4Q\\j\\1y\\4U\\3m\\1U\\14\\w\\67\\68\\4R\\4T\\j\\15\\1i\\65\\62\\B\\3p\\w\\4X\\B\\14\\2x\\3c\\2T\\2l\\3o\\4S\\4P\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\D\\t\\2R\\L\\Q\\3s\\25\\6e\\6f\\4W\\B\\j\\69\\4z\\19\\1c\\6b\\19\\25\\3l\\B\\1p\\j\\2r\\L\\Q\\17\\y\\15\\1i\\j\\2Y\\3k\\1T\\4A\\22\\1p\\2r\\1N\\1I\\L\\Q\\17\\y\\25\\B\\j\\4y\\1N\\1I\\L\\Q\\25\\3l\\B\\j\\15\\1i\\1T\\4A\\22\\1p\\j\\17\\y\\l\\x\\21\\19\\w\\25\\B\\Y\\3m\\1U\\Y\\1i\\22\\2C\\1w\\M\\e\\3\\9\\f\\g\\a\\0\\0\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\1S\\t\\1B\\W\\1W\\G\\B\\L\\Q\\2H\\2n\\B\\2N\\j\\17\\y\\L\\Q\\2H\\2n\\j\\24\\4C\\G\\1P\\14\\2x\\w\\1Q\\1B\\1M\\G\\1P\\B\\L\\Q\\Y\\4B\\1N\\19\\1I\\w\\2b\\P\\j\\F\\y\\1L\\4u\\2a\\q\\4t\\2k\\2I\\r\\j\\5S\\5T\\2y\\5Q\\5P\\5Y\\1U\\17\\y\\G\\z\\1L\\j\\4x\\17\\y\\4w\\B\\2H\\2n\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\K\\t\\B\\L\\Q\\G\\z\\1L\\j\\1H\\B\\2N\\F\\y\\1z\\J\\1p\\q\\15\\1i\\L\\Q\\w\\2t\\37\\2s\\18\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\D\\0\\0\\B\\L\\Q\\G\\z\\3S\\4J\\q\\12\\V\\1a\\1j\\11\\J\\1k\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\o\\t\\1W\\5Z\\X\\4w\\B\\Y\\X\\1f\\B\\4v\\2b\\P\\13\\z\\3S\\4J\\1l\\Z\\1d\\2b\\P\\w\\2S\\31\\2a\\q\\23\\2k\\o\\k\\3b\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\I\\t\\L\\Q\\2t\\37\\G\\1P\\1p\\j\\1D\\1W\\G\\x\\1Y\\w\\B\\2b\\P\\q\\12\\V\\Z\\1d\\1q\\1r\\j\\60\\5X\\2S\\31\\5U\\o\\K\\3b\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\D\\t\\5V\\5W\\X\\1f\\1u\\1y\\6A\\F\\y\\1L\\j\\1D\\X\\1f\\1u\\w\\17\\Y\\3Y\\B\\P\\q\\3U\\2m\\6B\\37\\33\\4G\\18\\e\\3\\9\\f\\g\\a\\e\\3\\9\\f\\g\\a\\K\\A\\0\\K\\10\\1K\\0\\0\\l\\x\\l\\P\\1c\\l\\1n\\15\\13\\q\\12\\V\\2j\\11\\2A\\3W\\D\\10\\I\\10\\D\\3V\\w\\11\\J\\18\\e\\3\\9\\f\\g\\a\\e\\3\\9\\f\\g\\a\\K\\A\\0\\K\\A\\0\\2I\\0\\l\\L\\Q\\l\\P\\G\\z\\q\\12\\V\\1a\\1j\\11\\J\\1k\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\o\\0\\0\\L\\Q\\1D\\1N\\19\\l\\P\\G\\z\\q\\12\\V\\1a\\1j\\11\\J\\1k\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\o\\t\\L\\Q\\1D\\1N\\19\\l\\P\\G\\z\\q\\1H\\l\\x\\1A\\x\\z\\F\\y\\G\\z\\V\\2M\\1p\\17\\y\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\0\\I\\t\\6C\\L\\Q\\w\\3z\\2a\\4E\\2n\\1I\\1Q\\6z\\j\\3w\\2p\\1N\\1I\\l\\P\\1l\\Z\\1d\\l\\P\\6I\\6J\\3B\\4L\\j\\4E\\3Q\\1D\\1N\\1I\\l\\14\\6h\\3t\\17\\y\\l\\P\\G\\2o\\j\\6i\\G\\2o\\33\\3t\\l\\14\\4H\\1q\\6s\\2h\\17\\y\\33\\3t\\l\\P\\13\\z\\j\\6r\\6o\\L\\Q\\1D\\1N\\1I\\l\\P\\1l\\Z\\1d\\l\\P\\4D\\2j\\33\\4G\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\0\\D\\t\\l\\P\\G\\1P\\3U\\2m\\Z\\1d\\1q\\1r\\1p\\j\\1H\\l\\14\\2P\\3Q\\1s\\5f\\25\\2P\\3H\\39\\j\\1y\\3a\\l\\14\\4F\\J\\18\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\0\\I\\0\\0\\1W\\G\\L\\Q\\2h\\l\\Y\\2i\\l\\P\\G\\z\\q\\12\\V\\1a\\1j\\11\\J\\1k\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\0\\o\\t\\1H\\2Y\\J\\1W\\G\\L\\Q\\5g\\l\\P\\12\\V\\Z\\1d\\1q\\1r\\w\\4D\\50\\2P\\j\\3G\\51\\Z\\1d\\1q\\1r\\1d\\56\\2h\\l\\P\\1h\\2i\\l\\P\\38\\1E\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\0\\I\\t\\2q\\2e\\L\\Q\\55\\3F\\1c\\19\\1I\\52\\2z\\2f\\2c\\j\\2V\\3D\\4M\\1H\\2i\\l\\19\\3K\\2w\\2i\\l\\Y\\2h\\l\\19\\3K\\53\\54\\2Y\\J\\13\\z\\5D\\2Q\\17\\y\\2i\\l\\P\\1h\\2h\\l\\P\\13\\z\\M\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\0\\D\\t\\2q\\2e\\13\\z\\38\\2e\\w\\23\\34\\G\\1P\\2h\\l\\14\\Y\\2i\\l\\14\\w\\1Q\\1M\\3w\\4K\\12\\V\\Z\\1d\\1q\\1r\\j\\4I\\3U\\2m\\l\\P\\2t\\37\\18\\e\\3\\9\\f\\g\\a\\8\\2\\3\\1\\5\\4\\8\\2\\3\\1\\5\\4\\0\\D\\0\\0\\4v\\l\\P\\4N\\4Y\\13\\z\\1E\\1l\\Z\\1d\\1E\\w\\2S\\31\\2a\\q\\23\\2k\\o\\k\\3b\\j\\1D\\l\\5v\\w\\4N\\4Y\\13\\z\\1E\\1l\\Z\\1d\\1E\\w\\2S\\31\\2a\\q\\23\\2k\\o\\K\\3b\\18\\e\\3\\9\\f\\g\\a\\e\\3\\9\\f\\g\\a\\0\\0\\e\\3\\9\\f\\g\\a\\e\\E\\5\\f\\g\\a\\g\\a\\e\\E\\3\\c\\n\\H\\f\\g\\a\\e\\E\\r\\6\\s\\h\\f\\g\\a\\e\\1\\m\\9\\b\\5\\6\\0\\6\\H\\5\\7\\T\\C\\6\\7\\R\\6\\E\\1C\\d\\S\\d\\1\\m\\9\\b\\5\\6\\C\\f\\U\\b\\2\\n\\c\\U\\A\\c\\2\\h\\c\\d\\n\\0\\T\\0\\u\\1g\\2\\m\\6\\b\\c\\2\\0\\1b\\t\\0\\O\\S\\d\\9\\0\\6\\d\\v\\1X\\0\\T\\0\\n\\c\\m\\1g\\s\\7\\2\\6\\A\\v\\7\\6\\2B\\h\\7\\s\\7\\2\\6\\1\\3M\\H\\28\\d\\v\\1J\\d\\s\\7\\1b\\C\\d\\C\\t\\4\\S\\d\\9\\0\\6\\7\\s\\5\\20\\9\\7\\u\\0\\T\\0\\C\\C\\4\\S\\d\\9\\0\\9\\7\\v\\7\\R\\1v\\c\\9\\2D\\7\\v\\d\\h\\20\\9\\7\\u\\0\\T\\0\\E\\5w\\1b\\r\\6\\6\\5\\1\\3R\\i\\2v\\E\\2v\\E\\t\\3R\\2v\\U\\O\\o\\5H\\1t\\N\\2v\\A\\1b\\v\\b\\1\\9\\c\\d\\n\\4Z\\16\\16\\v\\1g\\b\\u\\d\\2\\4Z\\1C\\b\\d\\2\\3\\b\\d\\c\\1x\\1g\\t\\2v\\A\\m\\c\\s\\E\\b\\4\\u\\c\\9\\0\\1b\\S\\d\\9\\0\\b\\0\\T\\0\\6\\d\\v\\1X\\A\\h\\7\\2\\v\\6\\r\\0\\p\\0\\o\\4\\0\\b\\0\\f\\0\\p\\o\\4\\0\\b\\p\\p\\t\\0\\O\\6\\7\\s\\5\\20\\9\\7\\u\\0\\T\\0\\6\\d\\v\\1X\\1G\\b\\1O\\A\\r\\9\\7\\u\\4\\b\\u\\0\\1b\\9\\7\\v\\7\\R\\1v\\c\\9\\2D\\7\\v\\d\\h\\20\\9\\7\\u\\A\\6\\7\\1\\6\\1b\\6\\7\\s\\5\\20\\9\\7\\u\\t\\t\\0\\O\\6\\d\\v\\1X\\1G\\b\\1O\\A\\1\\6\\H\\h\\7\\A\\n\\b\\1\\5\\h\\d\\H\\0\\T\\0\\C\\b\\2\\h\\b\\2\\7\\p\\3\\h\\c\\m\\1x\\C\\4\\N\\7\\h\\1\\7\\0\\O\\6\\d\\v\\1X\\1G\\b\\1O\\A\\5\\d\\9\\7\\2\\6\\1J\\c\\n\\7\\A\\9\\7\\s\\c\\S\\7\\1o\\r\\b\\h\\n\\1b\\6\\d\\v\\1X\\1G\\b\\1O\\t\\4\\N\\N\\N\\4\\e\\E\\1\\m\\9\\b\\5\\6\\f");',62,418,'u0020|u0073|u006e|u0062|u003b|u0070|u0074|u0065|u0026|u0072|u000a|u0069|u006f|u0061|u003c|u003e|u000d|u006c|u003a|uff0c|u0030|u98ce|u0063|u0064|u0031|u002d|u5e94|u0068|u006d|u0029|u0066|u0067|u7684|u673a|u884c|u8bd5|u002e|u6c34|u0022|u0033|u002f|u8fd0|u8c03|u0079|u0032|u5b9a|u0035|u7cfb|uff1b|u007d|u007b|u91cf|u7edf|u0078|u0076|u003d|u0077|u5408|u52a8|u51b7|u3001|u8bbe|uff0e|u89c4|u7b26|u6d4b|u9600|u68c0|u007a|u8fdb|u3002|u7ba1|u4e0b|u0028|u53ca|u8ba1|u8f6c|u5374|u0075|u548c|u67e5|u5217|uff1a|u4e0e|u0023|u538b|u0043|u540e|u8981|u6c42|u6cb9|u0036|u5854|u0046|u4f5c|u006b|u5e76|u7a33|u5355|u542f|u006a|u5404|u503c|u901f|u005b|u5728|u8def|u004e|u0037|u65f6|u5ea6|u652f|u005d|u6574|u5f00|u5907|u0034|u65e0|u6c14|u6e29|u7a7a|u0041|u7ec4|u7535|u0048|u76d8|u6f0f|u5927|u901a|u6ce8|u6001|u72b6|u0054|u5e38|u4e0d|u6d41|u51b5|u4f4d|u636e|u60c5|u58f0|u65b0|u56de|u672c|u4e8e|u5173|u5230|u73af|u8282|u5176|u6839|u5bf9|u6027|u5e73|u6709|u005c|u6216|u95e8|u65b9|u7f6e|u7a0b|u0045|u5de5|u004c|u002b|u5668|u63a7|u5faa|u0038|u4f9b|u4ef6|u5f02|u683c|u6cf5|u5f0f|u4e0a|u9762|u5411|u504f|u5426|u7075|u53ef|u5168|u8f74|u786e|u0044|u90e8|u5dee|u524d|u4e00|u5c0f|u80fd|u6b63|u8861|u6570|u8bb0|u5c06|uff05|u662f|u5bb9|u9053|u632f|u6d17|u566a|u73b0|u63a5|u4fdd|u6ee1|u653e|u54cd|u95ed|u7bb1|u654f|u5236|u5185|u6b21|u0050|u4f20|u4f7f|u4e2d|u7f29|u6700|u4f53|u76f8|u6cd5|u9009|u5fc3|u70b9|u6309|u6807|u9a8c|u5934|u6bb5|u0039|u0042|u672f|u6587|u5f55|u7528|u003f|u7ed3|u66f4|u8fbe|u6761|u7b2c|u6280|u51fa|u6b65|u005f|u51b2|u5b54|u0025|u62e9|u8868|u004d|u89e6|u6392|u529b|u7ee7|u5b89|u62a4|u8377|u62ec|u9ad8|u8d1f|u5438|u663e|u793a|u88c5|u6db2|u6362|u6e05|u96c6|u53d8|u5305|u7387|u9aa4|u5c11|u95f4|u603b|u70ed|u5b9c|u5f85|u5e72|u6e17|u5206|u8fc7|u57fa|u5229|u56fa|u81f4|u9700|u4ee5|u679c|u4e4b|u7b49|u53d6|u5b9e|u6240|u5bc6|u597d|u62e7|u4e25|u7d27|u628a|u65c1|u5316|u8865|u9645|u007c|u7840|u7167|u5e03|u5171|u540c|u7279|u7b97|write|u5904|u81ea|u51c0|u7406|u54c1|u4ea7|u6d3b|u6f06|u9001|u5bdf|u89c2|document|u6863|u8bfb|u8d44|u0052|u0053|u5ba2|u5f3a|u6e90|u0059|u5e93|u5efa|u53e3|u005e|u8303|u63d0|u6237|u5149|u529f|u65cb|u65ad|u578b|u7c7b|u8f6e|u002c|u624b|u7aef|u53f6|u7248|u9ed1|u6ed1|u6da6|u5b63|u51ac|u8fde|u5f53|u5317|u4e3a|u591a|u53f0|u8bb8|u5929|u51cb|u5141|u677e|u80c0|u4ed6|u7403|u81a8|u5b8c|u9876|u9488|u4e3b|u8c61|u7acb|u5347|u6d6e|u5165|u8f6f|u573a|u4f9d|u6bcf|u51c6|u51bb|u53d1|u84b8|u8db3|u81f3|u98d8|u6307|u76f4|u91cd|u675f|u6bd4|u8f7d|u6b62|u622a|u6162|u59cb|u8054|u5747|u4ece|u6253|u7545|u5242|u79ef|u7f13|u8fd1|u4f3c'.split('|'),0,{}))
</script>
