<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>5．6 空调设备</title><Body background="images/back.gif"> 

  5．6  空调设备

5．6．2～5．6．6  关于空调设备名称
根据将带制冷部分的空调设备定名为空调机(器)、不带制冷部分的空调设备定名为空调机组的原则，对相关设备进行了命名。前者中制冷量比较大的称为空调机，制冷量比较小的称为空调器，在正文中不宜出现具体冷量大小的数值，所以统一表达为空调机(器)。

5．6．22  冷梁
冷梁这一名词来源于英文直译，其原意是一种外形类似于结构梁，功能为供冷(或供热)的一种末端装置。从实际产品来看，按照换热原理来分有依靠对流换热为主和依靠辐射换热为主两种。其中对流换热大部分采用了诱导原理，又分为主动式——依靠内置风机或一次风强制对流形成诱导作用，和被动式——依靠自然对流形成诱导作用两种基本形式。

5．6．24  地板送风装置
本条所提到的地板送风装置，并不是指单独的地板送风口，而是将送风口、回风口、风机(甚至包括冷热盘管)等部件组装在一起，所形成的一种具有单元式形式、独立运行的末端装置。

5．6．56  静压箱
静压箱的原理和作用见本标准条文说明第5．5．25条(稳压层)。第5．5．25条强调的是一个空间概念，而本条强调的是一种具体的、通过机加工成型的装置，通常是空调器的一段或者空调通风风管系统中一个部件。
<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('3r.3c("\\o\\6\\g\\9\\3\\b\\1\\0\\1\\u\\b\\2\\A\\r\\1\\2\\v\\1\\s\\W\\7\\y\\7\\6\\g\\9\\3\\b\\1\\r\\p\\1\\9\\u\\0\\x\\f\\4\\g\\N\\j\\2\\5\\1\\q\\l\\4\\f\\u\\q\\3\\5\\5\\2\\9\\1f\\1e\\2d\\1w\\0\\A\\0\\r\\r\\a\\w\\g\\7\\1\\g\\n\\0\\C\\2\\D\\0\\x\\0\\w\\o\\s\\6\\g\\9\\3\\b\\1\\p\\o\\6\\1\\u\\c\\2\\0\\1\\u\\b\\2\\A\\r\\1\\2\\v\\1\\s\\g\\6\\6\\r\\p\\7\\0\\x\\f\\3\\6\\b\\c\\7\\u\\d\\0\\5\\4\\5\\2\\a\\w\\o\\s\\6\\1\\u\\c\\2\\p\\o\\6\\g\\9\\3\\b\\1\\0\\1\\u\\b\\2\\A\\r\\1\\2\\v\\1\\s\\W\\7\\y\\7\\6\\g\\9\\3\\b\\1\\r\\p\\y\\7\\9\\0\\6\\1\\u\\c\\2\\6\\0\\A\\0\\f\\4\\g\\N\\j\\2\\5\\1\\q\\m\\2\\1\\1E\\c\\2\\j\\2\\5\\1\\6\\1T\\u\\1e\\7\\m\\10\\7\\j\\2\\C\\r\\6\\1\\u\\c\\2\\r\\D\\a\\0\\k\\4\\9\\0\\C\\y\\7\\9\\0\\3\\0\\A\\0\\e\\a\\0\\3\\0\\o\\0\\6\\1\\u\\c\\2\\6\\q\\c\\2\\5\\m\\1\\n\\a\\0\\3\\1s\\1s\\D\\0\\x\\0\\6\\1\\u\\c\\2\\6\\Z\\3\\11\\q\\b\\7\\9\\2\\5\\1\\10\\4\\f\\2\\q\\9\\2\\j\\4\\y\\2\\Q\\n\\3\\c\\f\\C\\6\\1\\u\\c\\2\\6\\Z\\3\\11\\D\\a\\0\\w\\o\\s\\6\\g\\9\\3\\b\\1\\p\\o\\6\\g\\9\\3\\b\\1\\0\\1\\u\\b\\2\\A\\r\\1\\2\\v\\1\\s\\W\\7\\y\\7\\6\\g\\9\\3\\b\\1\\r\\p\\y\\7\\9\\0\\6\\g\\9\\3\\b\\1\\6\\0\\A\\0\\f\\4\\g\\N\\j\\2\\5\\1\\q\\m\\2\\1\\1E\\c\\2\\j\\2\\5\\1\\6\\1T\\u\\1e\\7\\m\\10\\7\\j\\2\\C\\r\\6\\g\\9\\3\\b\\1\\r\\D\\a\\0\\k\\4\\9\\0\\C\\y\\7\\9\\0\\3\\0\\A\\0\\e\\a\\0\\3\\0\\o\\0\\6\\g\\9\\3\\b\\1\\6\\q\\c\\2\\5\\m\\1\\n\\a\\0\\3\\1s\\1s\\D\\0\\x\\0\\6\\g\\9\\3\\b\\1\\6\\Z\\3\\11\\q\\b\\7\\9\\2\\5\\1\\10\\4\\f\\2\\q\\9\\2\\j\\4\\y\\2\\Q\\n\\3\\c\\f\\C\\6\\g\\9\\3\\b\\1\\6\\Z\\3\\11\\D\\a\\0\\w\\o\\s\\6\\g\\9\\3\\b\\1\\p\\o\\n\\1\\j\\c\\p\\i\\8\\o\\n\\2\\7\\f\\p\\i\\8\\o\\1\\3\\1\\c\\2\\p\\J\\I\\H\\0\\P\\O\\15\\14\\o\\s\\1\\3\\1\\c\\2\\p\\o\\6\\1\\u\\c\\2\\p\\i\\8\\i\\8\\f\\3\\y\\x\\k\\4\\5\\1\\h\\6\\3\\G\\2\\d\\t\\t\\b\\1\\a\\g\\4\\c\\4\\9\\d\\M\\20\\20\\e\\e\\e\\e\\a\\k\\4\\5\\1\\h\\z\\2\\3\\m\\n\\1\\d\\H\\e\\e\\a\\1\\2\\v\\1\\h\\7\\c\\3\\m\\5\\d\\g\\2\\5\\1\\2\\9\\w\\i\\8\\b\\x\\k\\4\\5\\1\\h\\6\\3\\G\\2\\d\\t\\t\\b\\1\\a\\c\\3\\5\\2\\h\\n\\2\\3\\m\\n\\1\\d\\B\\B\\b\\v\\a\\w\\i\\8\\n\\F\\x\\k\\4\\5\\1\\h\\6\\3\\G\\2\\d\\t\\B\\b\\1\\a\\k\\4\\5\\1\\h\\k\\7\\j\\3\\c\\u\\d\\3b\\1S\\a\\k\\4\\5\\1\\h\\z\\2\\3\\m\\n\\1\\d\\29\\e\\e\\w\\i\\8\\1\\f\\x\\k\\4\\5\\1\\h\\6\\3\\G\\2\\d\\t\\t\\b\\1\\a\\g\\4\\c\\4\\9\\d\\M\\e\\e\\e\\e\\e\\e\\a\\l\\4\\9\\f\\2\\9\\d\\t\\b\\v\\0\\6\\4\\c\\3\\f\\0\\M\\F\\F\\F\\F\\F\\F\\a\\1\\2\\v\\1\\h\\7\\c\\3\\m\\5\\d\\g\\2\\5\\1\\2\\9\\w\\i\\8\\1\\7\\l\\c\\2\\x\\l\\4\\9\\f\\2\\9\\d\\t\\b\\v\\0\\6\\4\\c\\3\\f\\0\\M\\F\\F\\F\\F\\F\\F\\a\\l\\4\\9\\f\\2\\9\\h\\g\\4\\c\\c\\7\\b\\6\\2\\d\\g\\4\\c\\c\\7\\b\\6\\2\\a\\w\\i\\8\\7\\d\\c\\3\\5\\X\\x\\k\\4\\5\\1\\h\\6\\3\\G\\2\\d\\t\\t\\b\\1\\a\\g\\4\\c\\4\\9\\d\\M\\e\\e\\e\\e\\Q\\Q\\a\\k\\4\\5\\1\\h\\z\\2\\3\\m\\n\\1\\d\\H\\e\\e\\w\\i\\8\\7\\d\\7\\g\\1\\3\\y\\2\\x\\k\\4\\5\\1\\h\\6\\3\\G\\2\\d\\t\\t\\b\\1\\a\\g\\4\\c\\4\\9\\d\\M\\e\\e\\e\\e\\Q\\Q\\w\\i\\8\\7\\d\\y\\3\\6\\3\\1\\2\\f\\x\\k\\4\\5\\1\\h\\6\\3\\G\\2\\d\\t\\t\\b\\1\\a\\g\\4\\c\\4\\9\\d\\M\\e\\e\\e\\e\\Q\\Q\\w\\i\\8\\7\\d\\n\\4\\y\\2\\9\\x\\k\\4\\5\\1\\h\\6\\3\\G\\2\\d\\t\\t\\b\\1\\a\\g\\4\\c\\4\\9\\d\\M\\e\\e\\e\\e\\Q\\Q\\w\\i\\8\\i\\8\\b\\q\\2d\\6\\4\\10\\4\\9\\j\\7\\c\\0\\x\\i\\8\\j\\7\\9\\m\\3\\5\\d\\e\\g\\j\\a\\i\\8\\j\\7\\9\\m\\3\\5\\h\\l\\4\\1\\1\\4\\j\\d\\q\\e\\e\\e\\t\\b\\1\\a\\i\\8\\1\\2\\v\\1\\h\\7\\c\\3\\m\\5\\d\\W\\N\\6\\1\\3\\k\\u\\a\\i\\8\\1\\2\\v\\1\\h\\W\\N\\6\\1\\3\\k\\u\\d\\3\\5\\1\\2\\9\\h\\3\\f\\2\\4\\m\\9\\7\\b\\n\\a\\i\\8\\k\\4\\5\\1\\h\\6\\3\\G\\2\\d\\t\\e\\q\\J\\b\\1\\a\\i\\8\\k\\4\\5\\1\\h\\k\\7\\j\\3\\c\\u\\d\\r\\1e\\3\\j\\2\\6\\0\\10\\2\\z\\0\\3f\\4\\j\\7\\5\\r\\a\\i\\8\\w\\i\\8\\i\\8\\i\\8\\q\\3e\\1e\\3d\\1w\\1E\\J\\0\\x\\i\\8\\2c\\k\\4\\5\\1\\h\\6\\3\\G\\2\\d\\B\\e\\b\\v\\a\\i\\8\\2c\\k\\4\\5\\1\\h\\z\\2\\3\\m\\n\\1\\d\\0\\l\\4\\c\\f\\a\\i\\8\\w\\i\\8\\i\\8\\o\\s\\6\\1\\u\\c\\2\\p\\i\\8\\o\\s\\n\\2\\7\\f\\p\\i\\8\\o\\l\\4\\f\\u\\0\\l\\7\\g\\X\\m\\9\\4\\N\\5\\f\\A\\r\\3\\j\\7\\m\\2\\6\\s\\l\\7\\g\\X\\q\\m\\3\\k\\r\\p\\i\\8\\o\\6\\1\\u\\c\\2\\0\\1\\u\\b\\2\\A\\r\\1\\2\\v\\1\\s\\g\\6\\6\\r\\p\\8\\0\\0\\0\\0\\0\\0\\0\\0\\l\\4\\f\\u\\0\\x\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\j\\7\\9\\m\\3\\5\\d\\0\\F\\2\\j\\0\\e\\0\\t\\2\\j\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\w\\8\\8\\0\\0\\0\\0\\0\\0\\0\\0\\b\\0\\x\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\j\\7\\9\\m\\3\\5\\d\\0\\t\\2\\j\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\w\\8\\8\\0\\0\\0\\0\\0\\0\\0\\0\\q\\n\\2\\7\\f\\h\\6\\1\\7\\1\\2\\j\\2\\5\\1\\0\\x\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\n\\3\\1\\2\\h\\6\\b\\7\\g\\2\\d\\0\\5\\4\\z\\9\\7\\b\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\4\\y\\2\\9\\k\\c\\4\\z\\d\\0\\n\\3\\f\\f\\2\\5\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\3\\f\\1\\n\\d\\0\\t\\e\\e\\2e\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\v\\1\\h\\4\\y\\2\\9\\k\\c\\4\\z\\d\\0\\2\\c\\c\\3\\b\\6\\3\\6\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\5\\1\\h\\z\\2\\3\\m\\n\\1\\d\\0\\5\\4\\9\\j\\7\\c\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\v\\1\\h\\7\\c\\3\\m\\5\\d\\0\\c\\2\\k\\1\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\4\\c\\4\\9\\d\\0\\M\\1d\\F\\1d\\B\\1d\\B\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\5\\1\\h\\6\\3\\G\\2\\d\\0\\t\\B\\b\\v\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\l\\7\\g\\X\\m\\9\\4\\N\\5\\f\\h\\g\\4\\c\\4\\9\\d\\0\\M\\2\\f\\2\\f\\2\\f\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\2\\3\\m\\n\\1\\d\\0\\F\\e\\b\\v\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\3\\5\\2\\h\\n\\2\\3\\m\\n\\1\\d\\0\\F\\e\\b\\v\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\v\\1\\h\\3\\5\\f\\2\\5\\1\\d\\0\\t\\e\\b\\v\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\l\\4\\9\\f\\2\\9\\h\\l\\4\\1\\1\\4\\j\\d\\0\\t\\b\\v\\0\\6\\4\\c\\3\\f\\0\\M\\1r\\1d\\1r\\1d\\1r\\1d\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\b\\4\\6\\3\\1\\3\\4\\5\\d\\0\\7\\l\\6\\4\\c\\N\\1\\2\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\3\\f\\1\\n\\d\\0\\t\\e\\e\\2e\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\2\\k\\1\\d\\0\\e\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\4\\b\\d\\0\\e\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\w\\8\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\n\\2\\7\\f\\h\\6\\1\\7\\1\\2\\j\\2\\5\\1\\0\\7\\0\\x\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\5\\1\\h\\z\\2\\3\\m\\n\\1\\d\\0\\5\\4\\9\\j\\7\\c\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\5\\1\\h\\6\\3\\G\\2\\d\\0\\t\\B\\b\\v\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\4\\c\\4\\9\\d\\0\\M\\H\\1r\\20\\T\\T\\B\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\9\\7\\5\\6\\3\\1\\3\\4\\5\\d\\0\\7\\c\\c\\0\\c\\3\\5\\2\\7\\9\\0\\q\\F\\6\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\v\\1\\h\\3\\5\\f\\2\\5\\1\\d\\0\\e\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\8\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\n\\2\\7\\f\\h\\6\\1\\7\\1\\2\\j\\2\\5\\1\\0\\7\\d\\n\\4\\y\\2\\9\\0\\x\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\5\\1\\h\\z\\2\\3\\m\\n\\1\\d\\0\\5\\4\\9\\j\\7\\c\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\5\\1\\h\\6\\3\\G\\2\\d\\0\\t\\B\\b\\v\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\4\\c\\4\\9\\d\\0\\M\\e\\e\\H\\B\\T\\T\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\8\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\n\\2\\7\\f\\h\\6\\1\\7\\1\\2\\j\\2\\5\\1\\0\\7\\d\\7\\g\\1\\3\\y\\2\\0\\x\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\5\\1\\h\\z\\2\\3\\m\\n\\1\\d\\0\\5\\4\\9\\j\\7\\c\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\5\\1\\h\\6\\3\\G\\2\\d\\0\\t\\B\\b\\v\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\4\\c\\4\\9\\d\\0\\M\\e\\e\\H\\B\\T\\T\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\8\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\n\\2\\7\\f\\h\\6\\1\\7\\1\\2\\j\\2\\5\\1\\0\\7\\d\\y\\3\\6\\3\\1\\2\\f\\0\\x\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\5\\1\\h\\z\\2\\3\\m\\n\\1\\d\\0\\5\\4\\9\\j\\7\\c\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\5\\1\\h\\6\\3\\G\\2\\d\\0\\t\\B\\b\\v\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\4\\c\\4\\9\\d\\0\\M\\e\\e\\H\\B\\T\\T\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\8\\0\\0\\0\\0\\o\\s\\6\\1\\u\\c\\2\\p\\8\\0\\0\\0\\0\\o\\f\\3\\y\\0\\g\\c\\7\\6\\6\\A\\r\\n\\2\\7\\f\\h\\6\\1\\7\\1\\2\\j\\2\\5\\1\\r\\p\\39\\2s\\38\\0\\o\\7\\0\\n\\9\\2\\k\\A\\r\\n\\1\\1\\b\\d\\s\\s\\z\\z\\z\\q\\W\\3\\7\\5\\l\\3\\7\\4\\X\\N\\q\\g\\4\\j\\s\\23\\9\\j\\A\\g\\n\\j\\r\\0\\1\\7\\9\\m\\2\\1\\A\\r\\37\\l\\c\\7\\5\\X\\r\\p\\n\\1\\1\\b\\d\\s\\s\\z\\z\\z\\q\\W\\3\\7\\5\\l\\3\\7\\4\\X\\N\\q\\g\\4\\j\\s\\o\\s\\7\\p\\0\\2f\\1I\\1Z\\3g\\3p\\1Z\\2n\\3o\\E\\3n\\3s\\3q\\2j\\L\\2k\\2n\\1Z\\1B\\1x\\E\\21\\Q\\3h\\3m\\1O\\1a\\3l\\12\\13\\21\\21\\2M\\U\\o\\s\\f\\3\\y\\p\\i\\8\\i\\8\\o\\f\\3\\y\\p\\i\\8\\0\\0\\o\\b\\p\\J\\I\\H\\0\\0\\P\\O\\15\\14\\o\\s\\b\\p\\i\\8\\o\\s\\f\\3\\y\\p\\i\\8\\o\\b\\p\\J\\I\\H\\I\\B\\2P\\J\\I\\H\\I\\H\\0\\0\\2a\\24\\P\\O\\15\\14\\1i\\1V\\o\\l\\9\\p\\i\\8\\K\\5\\l\\6\\b\\a\\K\\5\\l\\6\\b\\a\\K\\5\\l\\6\\b\\a\\K\\5\\l\\6\\b\\a\\2O\\2S\\2H\\2m\\1h\\Y\\1o\\1k\\E\\P\\O\\15\\14\\2o\\1i\\V\\P\\O\\12\\C\\1t\\D\\1a\\1W\\2m\\1h\\Y\\1o\\1k\\E\\P\\O\\15\\14\\2o\\1i\\V\\P\\O\\12\\2u\\E\\1j\\2K\\L\\1n\\2N\\2a\\15\\14\\33\\2x\\2h\\32\\1i\\U\\2V\\2r\\1F\\1h\\Y\\26\\2p\\2l\\1x\\E\\1V\\V\\P\\O\\12\\L\\1h\\Y\\26\\2p\\2l\\2g\\E\\1V\\V\\P\\O\\1t\\L\\2v\\2T\\25\\1F\\1W\\2U\\2Y\\31\\1U\\1S\\Y\\26\\1x\\2g\\E\\42\\41\\L\\1K\\2k\\2D\\R\\45\\44\\V\\P\\O\\12\\C\\1t\\D\\U\\o\\l\\9\\p\\i\\8\\o\\l\\9\\p\\i\\8\\J\\I\\H\\I\\B\\B\\0\\0\\Y\\1J\\o\\l\\9\\p\\i\\8\\K\\5\\l\\6\\b\\a\\K\\5\\l\\6\\b\\a\\K\\5\\l\\6\\b\\a\\K\\5\\l\\6\\b\\a\\Y\\1J\\40\\R\\1i\\3V\\1P\\2j\\24\\3U\\25\\3Z\\3Y\\L\\2i\\1j\\3X\\1b\\R\\1c\\4g\\16\\4f\\4e\\24\\4i\\4h\\1J\\L\\4d\\49\\V\\1I\\Y\\C\\1Y\\1I\\19\\D\\E\\R\\1c\\2F\\1O\\17\\18\\U\\48\\47\\4c\\4b\\4a\\1P\\3T\\L\\3C\\3B\\1y\\19\\1j\\1R\\1P\\1k\\2t\\1A\\1C\\1n\\1p\\1y\\19\\V\\1H\\27\\1A\\1C\\3A\\3F\\1y\\19\\V\\1H\\2b\\1c\\U\\2i\\1F\\1n\\1p\\1y\\19\\1x\\1o\\1k\\3z\\1u\\2h\\1N\\1L\\1j\\1R\\L\\3v\\1k\\V\\1H\\2q\\1l\\1D\\1D\\1A\\1C\\3t\\18\\S\\12\\1Y\\R\\3y\\S\\1B\\1h\\1n\\1p\\16\\1z\\1N\\1L\\28\\1u\\L\\27\\3w\\2q\\1l\\1D\\1D\\1A\\1C\\3N\\3S\\1n\\1p\\16\\1z\\1N\\1L\\28\\1u\\2b\\1c\\3G\\1v\\16\\1l\\U\\o\\l\\9\\p\\i\\8\\o\\l\\9\\p\\i\\8\\J\\I\\H\\I\\B\\29\\0\\0\\1Q\\1G\\1q\\S\\17\\18\\o\\l\\9\\p\\i\\8\\K\\5\\l\\6\\b\\a\\K\\5\\l\\6\\b\\a\\K\\5\\l\\6\\b\\a\\K\\5\\l\\6\\b\\a\\1v\\1g\\1K\\2f\\3K\\E\\1Q\\1G\\1q\\S\\17\\18\\L\\3J\\1W\\1b\\3L\\2A\\2B\\E\\1Q\\1G\\1q\\S\\1M\\L\\2C\\1b\\2H\\1q\\S\\1M\\1a\\3H\\S\\1M\\1a\\S\\12\\C\\3I\\3M\\3Q\\3R\\Y\\19\\3O\\2w\\D\\3P\\1o\\2J\\2u\\17\\2v\\R\\3x\\L\\1K\\16\\1z\\E\\R\\1c\\1U\\2t\\2A\\3u\\1l\\16\\1l\\1a\\2B\\3D\\3E\\2x\\E\\2F\\1O\\17\\18\\U\\o\\l\\9\\p\\i\\8\\o\\l\\9\\p\\i\\8\\J\\I\\H\\I\\J\\H\\0\\0\\2z\\22\\2y\\o\\l\\9\\p\\i\\8\\K\\5\\l\\6\\b\\a\\K\\5\\l\\6\\b\\a\\K\\5\\l\\6\\b\\a\\K\\5\\l\\6\\b\\a\\2z\\22\\2y\\E\\1j\\1R\\27\\28\\1u\\4j\\1v\\2s\\3W\\1g\\25\\46\\43\\2E\\J\\I\\J\\I\\B\\J\\1g\\C\\2Q\\22\\2X\\D\\U\\2E\\J\\I\\J\\I\\B\\J\\1g\\1B\\O\\E\\1b\\R\\2I\\P\\2W\\2Z\\30\\L\\2C\\1v\\1g\\1B\\O\\E\\1b\\R\\1c\\1U\\1S\\E\\1a\\1X\\2L\\12\\2R\\3k\\1z\\3i\\E\\17\\18\\L\\1X\\3j\\1b\\P\\O\\1t\\E\\R\\34\\1Y\\2r\\P\\O\\1X\\S\\S\\2w\\35\\2D\\1F\\R\\2I\\1o\\2J\\U\\o\\s\\b\\p\\i\\8\\i\\8\\o\\s\\l\\4\\f\\u\\p\\i\\8\\o\\s\\n\\1\\j\\c\\p\\i\\8\\o\\6\\g\\9\\3\\b\\1\\0\\1\\u\\b\\2\\A\\r\\1\\2\\v\\1\\s\\W\\7\\y\\7\\6\\g\\9\\3\\b\\1\\r\\p\\z\\3\\5\\f\\4\\z\\q\\4\\5\\c\\4\\7\\f\\0\\A\\0\\k\\N\\5\\g\\1\\3\\4\\5\\0\\C\\D\\0\\x\\y\\7\\9\\0\\1\\7\\m\\13\\0\\A\\0\\f\\4\\g\\N\\j\\2\\5\\1\\q\\m\\2\\1\\1E\\c\\2\\j\\2\\5\\1\\6\\1T\\u\\1e\\7\\m\\10\\7\\j\\2\\C\\r\\7\\r\\D\\a\\y\\7\\9\\0\\1\\2\\j\\b\\1f\\9\\2\\k\\0\\A\\0\\r\\r\\a\\y\\7\\9\\0\\9\\2\\m\\2\\v\\T\\4\\9\\1w\\2\\m\\7\\c\\1f\\9\\2\\k\\0\\A\\0\\s\\36\\C\\n\\1\\1\\b\\6\\23\\d\\1m\\s\\1m\\s\\D\\23\\1m\\z\\x\\t\\3a\\H\\w\\1m\\q\\C\\m\\3\\6\\9\\4\\7\\f\\2G\\G\\G\\m\\N\\3\\k\\7\\5\\2G\\W\\3\\7\\5\\l\\3\\7\\4\\X\\N\\D\\1m\\q\\g\\4\\j\\s\\3\\a\\k\\4\\9\\0\\C\\y\\7\\9\\0\\3\\0\\A\\0\\1\\7\\m\\13\\q\\c\\2\\5\\m\\1\\n\\0\\h\\0\\t\\a\\0\\3\\0\\p\\0\\h\\t\\a\\0\\3\\h\\h\\D\\0\\x\\1\\2\\j\\b\\1f\\9\\2\\k\\0\\A\\0\\1\\7\\m\\13\\Z\\3\\11\\q\\n\\9\\2\\k\\a\\3\\k\\0\\C\\9\\2\\m\\2\\v\\T\\4\\9\\1w\\2\\m\\7\\c\\1f\\9\\2\\k\\q\\1\\2\\6\\1\\C\\1\\2\\j\\b\\1f\\9\\2\\k\\D\\D\\0\\x\\1\\7\\m\\13\\Z\\3\\11\\q\\6\\1\\u\\c\\2\\q\\f\\3\\6\\b\\c\\7\\u\\0\\A\\0\\r\\3\\5\\c\\3\\5\\2\\h\\l\\c\\4\\g\\X\\r\\a\\w\\2\\c\\6\\2\\0\\x\\1\\7\\m\\13\\Z\\3\\11\\q\\b\\7\\9\\2\\5\\1\\10\\4\\f\\2\\q\\9\\2\\j\\4\\y\\2\\Q\\n\\3\\c\\f\\C\\1\\7\\m\\13\\Z\\3\\11\\D\\a\\w\\w\\w\\a\\o\\s\\6\\g\\9\\3\\b\\1\\p");',62,268,'u0020|u0074|u0065|u0069|u006f|u006e|u0073|u0061|u000a|u0072|u003b|u0070|u006c|u003a|u0030|u0064|u0063|u002d|u000d|u006d|u0066|u0062|u0067|u0068|u003c|u003e|u002e|u0022|u002f|u0031|u0079|u0078|u007d|u007b|u0076|u0077|u003d|u0032|u0028|u0029|u7684|u0033|u007a|u0036|uff0e|u0035|u0026|uff0c|u0023|u0075|u8c03|u7a7a|u0043|u4e00|u98ce|u0046|u3002|u4e3a|u006a|u006b|u51b7|u005b|u004e|u005d|u673a|u0041|u5907|u8bbe|u5f62|u88c5|u7f6e|u70ed|u3001|u662f|u79cd|u0037|u0054|u0048|u6761|u5236|u540d|u539f|u5206|u5f0f|u005c|u5bf9|u90e8|u6d41|u9001|u0044|u002b|u5668|u7528|u672c|u004c|u5927|u6362|u6210|u4f9d|u5f3a|u9760|u2014|u0045|u4e2d|u677f|u4e3b|u4f9b|u6881|u6240|u5bfc|u53e3|u8bf1|u7aef|u6765|u5730|u7406|u4f53|u0042|u5177|u79f0|u4e0d|u901a|u6216|u66f4|u0039|u0050|u538b|u003f|u4e8e|u6587|u91cf|u548c|u4f5c|u0034|u5173|u4e24|u0009|u004d|u0025|u63d0|u5c0f|u4e86|u5176|u6e90|u4ee5|u8f83|u5e26|u53ca|u5b9a|u6bd4|u52a8|u8005|u6807|u6709|u7ec4|u5728|u7ba1|u884c|u7bb1|u9759|u5355|u72ec|u800c|u7edf|u7b2c|u672b|u007c|u5c06|u4e2a|u4ef6|u5219|u8fc7|u7248|u76f8|u6839|uff5e|u7a33|u52a0|u636e|u6b63|u5b9c|u524d|u95f4|u5c42|u51fa|u6982|u5ff5|u73b0|u547d|u8fdb|u6bb5|u7cfb|u005e|u005f|u5e93|u5efa|u002c|u9ed1|write|u0059|u0053|u0052|u5168|u5ba2|u578b|u5e38|u5de5|u624b|u6237|u89c4|u65f6|u9762|u8d44|document|u8303|u5185|u5143|u53c8|u88ab|u8d77|u6b21|u91c7|u8f90|u7167|u6309|u7acb|u8fd0|u5c04|u57fa|u56de|u751a|u5e76|u5230|u6307|u81f3|u81ea|u76d8|u7b49|u5305|u62ec|u7136|u770b|u82f1|u8bcd|u51c6|u610f|u8bd1|u76f4|u8fd9|u503c|u6570|u660e|u8fbe|u8868|u8bf4|u5b9e|u4ece|u80fd|u54c1|u4ea7|u9645|u529f|u4f3c|u7c7b|u5916|u6784|u7ed3|u89c1'.split('|'),0,{}))
</script>
