<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>5．2 通风空调系统施工安装</title><Body background="images/back.gif"> 

  5．2  通风空调系统施工安装

5．2．1  空气处理机组的施工安装应符合设计图纸和现行国家标准《通风与空调工程施工质量验收规范》GB 50243的有关规定。
  
5．2．2  变风量空调末端装置的施工安装应符合下列规定：
1  变风量末端装置的安装应满足设计和设备说明书的要求；
2  变风量末端装置的安装位置应符合风量测量准确的要求；
3  变风量末端装置安装时，应设单独支、吊架，吊架之间应设橡胶减震隔垫；
4  变风量末端装置出风口与风道的连接宜采用套接的方式；
5  应根据变风量末端装置的保温形式，选择正确的保温安装方式，且不应影响风阀的运行；
6   带热水盘管的变风量末端再热热水盘管与水管的连接应采用金属软接头，软接头长度不应大于300mm；设备吊装时应在吊件上下均匀配置螺母，并应进行调节保证末端设备的水平度；
7  并联风机的变风量末端和风机的出口处应设置止回流风门；
8  变风量末端箱体距其他管线的距离应为5cm～10cm；接线箱距其他管线及墙体应有充足的检修空间，且宜大于60cm；
9  变风量末端装置应预留调试检修口；
10  搬运和安装时应对末端装置的传感器采取保护措施。

5．2．3  风管的施工安装应符合下列规定：
1  空调风管安装应符合现行国家标准《通风与空调工程施工质量验收规范》GB 50243的有关规定；
2  系统主干风管的转弯处、与空调设备连接处应设固定支架；
3  低温送风的风管保温应满足设计要求。

<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('2T.2U("\\m\\3\\h\\a\\5\\7\\1\\0\\1\\v\\7\\2\\F\\t\\1\\2\\w\\1\\u\\12\\b\\z\\b\\3\\h\\a\\5\\7\\1\\t\\n\\1\\a\\v\\0\\y\\j\\8\\h\\M\\i\\2\\4\\1\\s\\c\\8\\j\\v\\s\\5\\4\\4\\2\\a\\1f\\1g\\2x\\1w\\0\\F\\0\\t\\t\\6\\x\\h\\b\\1\\h\\q\\0\\J\\2\\K\\0\\y\\0\\x\\m\\u\\3\\h\\a\\5\\7\\1\\n\\m\\3\\1\\v\\d\\2\\0\\1\\v\\7\\2\\F\\t\\1\\2\\w\\1\\u\\h\\3\\3\\t\\n\\b\\0\\y\\j\\5\\3\\7\\d\\b\\v\\e\\0\\4\\8\\4\\2\\6\\x\\m\\u\\3\\1\\v\\d\\2\\n\\m\\3\\h\\a\\5\\7\\1\\0\\1\\v\\7\\2\\F\\t\\1\\2\\w\\1\\u\\12\\b\\z\\b\\3\\h\\a\\5\\7\\1\\t\\n\\z\\b\\a\\0\\3\\1\\v\\d\\2\\3\\0\\F\\0\\j\\8\\h\\M\\i\\2\\4\\1\\s\\p\\2\\1\\1C\\d\\2\\i\\2\\4\\1\\3\\1h\\v\\1g\\b\\p\\16\\b\\i\\2\\J\\t\\3\\1\\v\\d\\2\\t\\K\\6\\0\\o\\8\\a\\0\\J\\z\\b\\a\\0\\5\\0\\F\\0\\f\\6\\0\\5\\0\\m\\0\\3\\1\\v\\d\\2\\3\\s\\d\\2\\4\\p\\1\\q\\6\\0\\5\\1o\\1o\\K\\0\\y\\0\\3\\1\\v\\d\\2\\3\\19\\5\\18\\s\\7\\b\\a\\2\\4\\1\\16\\8\\j\\2\\s\\a\\2\\i\\8\\z\\2\\R\\q\\5\\d\\j\\J\\3\\1\\v\\d\\2\\3\\19\\5\\18\\K\\6\\0\\x\\m\\u\\3\\h\\a\\5\\7\\1\\n\\m\\3\\h\\a\\5\\7\\1\\0\\1\\v\\7\\2\\F\\t\\1\\2\\w\\1\\u\\12\\b\\z\\b\\3\\h\\a\\5\\7\\1\\t\\n\\z\\b\\a\\0\\3\\h\\a\\5\\7\\1\\3\\0\\F\\0\\j\\8\\h\\M\\i\\2\\4\\1\\s\\p\\2\\1\\1C\\d\\2\\i\\2\\4\\1\\3\\1h\\v\\1g\\b\\p\\16\\b\\i\\2\\J\\t\\3\\h\\a\\5\\7\\1\\t\\K\\6\\0\\o\\8\\a\\0\\J\\z\\b\\a\\0\\5\\0\\F\\0\\f\\6\\0\\5\\0\\m\\0\\3\\h\\a\\5\\7\\1\\3\\s\\d\\2\\4\\p\\1\\q\\6\\0\\5\\1o\\1o\\K\\0\\y\\0\\3\\h\\a\\5\\7\\1\\3\\19\\5\\18\\s\\7\\b\\a\\2\\4\\1\\16\\8\\j\\2\\s\\a\\2\\i\\8\\z\\2\\R\\q\\5\\d\\j\\J\\3\\h\\a\\5\\7\\1\\3\\19\\5\\18\\K\\6\\0\\x\\m\\u\\3\\h\\a\\5\\7\\1\\n\\m\\q\\1\\i\\d\\n\\g\\9\\m\\q\\2\\b\\j\\n\\g\\9\\m\\1\\5\\1\\d\\2\\n\\U\\15\\D\\0\\1u\\A\\14\\11\\1Y\\1V\\1a\\13\\T\\H\\m\\u\\1\\5\\1\\d\\2\\n\\m\\3\\1\\v\\d\\2\\n\\g\\9\\g\\9\\j\\5\\z\\y\\o\\8\\4\\1\\k\\3\\5\\I\\2\\e\\r\\r\\7\\1\\6\\h\\8\\d\\8\\a\\e\\1x\\1x\\f\\f\\f\\f\\6\\o\\8\\4\\1\\k\\C\\2\\5\\p\\q\\1\\e\\Z\\f\\f\\6\\1\\2\\w\\1\\k\\b\\d\\5\\p\\4\\e\\h\\2\\4\\1\\2\\a\\x\\g\\9\\7\\y\\o\\8\\4\\1\\k\\3\\5\\I\\2\\e\\r\\r\\7\\1\\6\\d\\5\\4\\2\\k\\q\\2\\5\\p\\q\\1\\e\\D\\D\\7\\w\\6\\x\\g\\9\\q\\E\\y\\o\\8\\4\\1\\k\\3\\5\\I\\2\\e\\r\\D\\7\\1\\6\\o\\8\\4\\1\\k\\o\\b\\i\\5\\d\\v\\e\\2S\\1N\\6\\o\\8\\4\\1\\k\\C\\2\\5\\p\\q\\1\\e\\1r\\f\\f\\x\\g\\9\\1\\j\\y\\o\\8\\4\\1\\k\\3\\5\\I\\2\\e\\r\\r\\7\\1\\6\\h\\8\\d\\8\\a\\e\\f\\f\\f\\f\\f\\f\\6\\c\\8\\a\\j\\2\\a\\e\\r\\7\\w\\0\\3\\8\\d\\5\\j\\0\\O\\E\\E\\E\\E\\E\\E\\6\\1\\2\\w\\1\\k\\b\\d\\5\\p\\4\\e\\h\\2\\4\\1\\2\\a\\x\\g\\9\\1\\b\\c\\d\\2\\y\\c\\8\\a\\j\\2\\a\\e\\r\\7\\w\\0\\3\\8\\d\\5\\j\\0\\O\\E\\E\\E\\E\\E\\E\\6\\c\\8\\a\\j\\2\\a\\k\\h\\8\\d\\d\\b\\7\\3\\2\\e\\h\\8\\d\\d\\b\\7\\3\\2\\6\\x\\g\\9\\b\\e\\d\\5\\4\\10\\y\\o\\8\\4\\1\\k\\3\\5\\I\\2\\e\\r\\r\\7\\1\\6\\h\\8\\d\\8\\a\\e\\O\\f\\f\\f\\f\\R\\R\\6\\o\\8\\4\\1\\k\\C\\2\\5\\p\\q\\1\\e\\Z\\f\\f\\x\\g\\9\\b\\e\\b\\h\\1\\5\\z\\2\\y\\o\\8\\4\\1\\k\\3\\5\\I\\2\\e\\r\\r\\7\\1\\6\\h\\8\\d\\8\\a\\e\\O\\f\\f\\f\\f\\R\\R\\x\\g\\9\\b\\e\\z\\5\\3\\5\\1\\2\\j\\y\\o\\8\\4\\1\\k\\3\\5\\I\\2\\e\\r\\r\\7\\1\\6\\h\\8\\d\\8\\a\\e\\O\\f\\f\\f\\f\\R\\R\\x\\g\\9\\b\\e\\q\\8\\z\\2\\a\\y\\o\\8\\4\\1\\k\\3\\5\\I\\2\\e\\r\\r\\7\\1\\6\\h\\8\\d\\8\\a\\e\\O\\f\\f\\f\\f\\R\\R\\x\\g\\9\\g\\9\\7\\s\\2x\\3\\8\\16\\8\\a\\i\\b\\d\\0\\y\\g\\9\\i\\b\\a\\p\\5\\4\\e\\f\\h\\i\\6\\g\\9\\i\\b\\a\\p\\5\\4\\k\\c\\8\\1\\1\\8\\i\\e\\s\\f\\f\\f\\r\\7\\1\\6\\g\\9\\1\\2\\w\\1\\k\\b\\d\\5\\p\\4\\e\\12\\M\\3\\1\\5\\o\\v\\6\\g\\9\\1\\2\\w\\1\\k\\12\\M\\3\\1\\5\\o\\v\\e\\5\\4\\1\\2\\a\\k\\5\\j\\2\\8\\p\\a\\b\\7\\q\\6\\g\\9\\o\\8\\4\\1\\k\\3\\5\\I\\2\\e\\r\\f\\s\\U\\7\\1\\6\\g\\9\\o\\8\\4\\1\\k\\o\\b\\i\\5\\d\\v\\e\\t\\1g\\5\\i\\2\\3\\0\\16\\2\\C\\0\\2K\\8\\i\\b\\4\\t\\6\\g\\9\\x\\g\\9\\g\\9\\g\\9\\s\\2L\\1g\\2Q\\1w\\1C\\U\\0\\y\\g\\9\\2w\\o\\8\\4\\1\\k\\3\\5\\I\\2\\e\\D\\f\\7\\w\\6\\g\\9\\2w\\o\\8\\4\\1\\k\\C\\2\\5\\p\\q\\1\\e\\0\\c\\8\\d\\j\\6\\g\\9\\x\\g\\9\\g\\9\\m\\u\\3\\1\\v\\d\\2\\n\\g\\9\\m\\u\\q\\2\\b\\j\\n\\g\\9\\m\\c\\8\\j\\v\\0\\c\\b\\h\\10\\p\\a\\8\\M\\4\\j\\F\\t\\5\\i\\b\\p\\2\\3\\u\\c\\b\\h\\10\\s\\p\\5\\o\\t\\n\\g\\9\\m\\3\\1\\v\\d\\2\\0\\1\\v\\7\\2\\F\\t\\1\\2\\w\\1\\u\\h\\3\\3\\t\\n\\9\\0\\0\\0\\0\\0\\0\\0\\0\\c\\8\\j\\v\\0\\y\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\i\\b\\a\\p\\5\\4\\e\\0\\E\\2\\i\\0\\f\\0\\r\\2\\i\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\x\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\7\\0\\y\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\i\\b\\a\\p\\5\\4\\e\\0\\r\\2\\i\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\x\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\s\\q\\2\\b\\j\\k\\3\\1\\b\\1\\2\\i\\2\\4\\1\\0\\y\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\C\\q\\5\\1\\2\\k\\3\\7\\b\\h\\2\\e\\0\\4\\8\\C\\a\\b\\7\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\8\\z\\2\\a\\o\\d\\8\\C\\e\\0\\q\\5\\j\\j\\2\\4\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\C\\5\\j\\1\\q\\e\\0\\r\\f\\f\\2G\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\w\\1\\k\\8\\z\\2\\a\\o\\d\\8\\C\\e\\0\\2\\d\\d\\5\\7\\3\\5\\3\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\8\\4\\1\\k\\C\\2\\5\\p\\q\\1\\e\\0\\4\\8\\a\\i\\b\\d\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\w\\1\\k\\b\\d\\5\\p\\4\\e\\0\\d\\2\\o\\1\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\8\\d\\8\\a\\e\\0\\O\\1d\\E\\1d\\D\\1d\\D\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\8\\4\\1\\k\\3\\5\\I\\2\\e\\0\\r\\D\\7\\w\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\b\\h\\10\\p\\a\\8\\M\\4\\j\\k\\h\\8\\d\\8\\a\\e\\0\\O\\2\\j\\2\\j\\2\\j\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\2\\5\\p\\q\\1\\e\\0\\E\\f\\7\\w\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\d\\5\\4\\2\\k\\q\\2\\5\\p\\q\\1\\e\\0\\E\\f\\7\\w\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\w\\1\\k\\5\\4\\j\\2\\4\\1\\e\\0\\r\\f\\7\\w\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\8\\a\\j\\2\\a\\k\\c\\8\\1\\1\\8\\i\\e\\0\\r\\7\\w\\0\\3\\8\\d\\5\\j\\0\\O\\1q\\1d\\1q\\1d\\1q\\1d\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\7\\8\\3\\5\\1\\5\\8\\4\\e\\0\\b\\c\\3\\8\\d\\M\\1\\2\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\C\\5\\j\\1\\q\\e\\0\\r\\f\\f\\2G\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\d\\2\\o\\1\\e\\0\\f\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\8\\7\\e\\0\\f\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\x\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\q\\2\\b\\j\\k\\3\\1\\b\\1\\2\\i\\2\\4\\1\\0\\b\\0\\y\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\8\\4\\1\\k\\C\\2\\5\\p\\q\\1\\e\\0\\4\\8\\a\\i\\b\\d\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\8\\4\\1\\k\\3\\5\\I\\2\\e\\0\\r\\D\\7\\w\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\8\\d\\8\\a\\e\\0\\O\\Z\\1q\\1x\\X\\X\\D\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\a\\b\\4\\3\\5\\1\\5\\8\\4\\e\\0\\b\\d\\d\\0\\d\\5\\4\\2\\b\\a\\0\\s\\E\\3\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\w\\1\\k\\5\\4\\j\\2\\4\\1\\e\\0\\f\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\x\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\q\\2\\b\\j\\k\\3\\1\\b\\1\\2\\i\\2\\4\\1\\0\\b\\e\\q\\8\\z\\2\\a\\0\\y\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\8\\4\\1\\k\\C\\2\\5\\p\\q\\1\\e\\0\\4\\8\\a\\i\\b\\d\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\8\\4\\1\\k\\3\\5\\I\\2\\e\\0\\r\\D\\7\\w\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\8\\d\\8\\a\\e\\0\\O\\f\\f\\Z\\D\\X\\X\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\x\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\q\\2\\b\\j\\k\\3\\1\\b\\1\\2\\i\\2\\4\\1\\0\\b\\e\\b\\h\\1\\5\\z\\2\\0\\y\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\8\\4\\1\\k\\C\\2\\5\\p\\q\\1\\e\\0\\4\\8\\a\\i\\b\\d\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\8\\4\\1\\k\\3\\5\\I\\2\\e\\0\\r\\D\\7\\w\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\8\\d\\8\\a\\e\\0\\O\\f\\f\\Z\\D\\X\\X\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\x\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\q\\2\\b\\j\\k\\3\\1\\b\\1\\2\\i\\2\\4\\1\\0\\b\\e\\z\\5\\3\\5\\1\\2\\j\\0\\y\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\8\\4\\1\\k\\C\\2\\5\\p\\q\\1\\e\\0\\4\\8\\a\\i\\b\\d\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\8\\4\\1\\k\\3\\5\\I\\2\\e\\0\\r\\D\\7\\w\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\8\\d\\8\\a\\e\\0\\O\\f\\f\\Z\\D\\X\\X\\6\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\x\\9\\0\\0\\0\\0\\m\\u\\3\\1\\v\\d\\2\\n\\9\\0\\0\\0\\0\\m\\j\\5\\z\\0\\h\\d\\b\\3\\3\\F\\t\\q\\2\\b\\j\\k\\3\\1\\b\\1\\2\\i\\2\\4\\1\\t\\n\\35\\1R\\3c\\0\\m\\b\\0\\q\\a\\2\\o\\F\\t\\q\\1\\1\\7\\e\\u\\u\\C\\C\\C\\s\\12\\5\\b\\4\\c\\5\\b\\8\\10\\M\\s\\h\\8\\i\\u\\1K\\a\\i\\F\\h\\q\\i\\t\\0\\1\\b\\a\\p\\2\\1\\F\\t\\3d\\c\\d\\b\\4\\10\\t\\n\\q\\1\\1\\7\\e\\u\\u\\C\\C\\C\\s\\12\\5\\b\\4\\c\\5\\b\\8\\10\\M\\s\\h\\8\\i\\u\\m\\u\\b\\n\\0\\3e\\39\\21\\3p\\3b\\21\\1P\\1t\\B\\1b\\1S\\3a\\34\\17\\33\\1P\\21\\38\\20\\B\\23\\R\\37\\36\\P\\24\\3n\\1s\\1e\\23\\23\\3m\\1p\\m\\u\\j\\5\\z\\n\\g\\9\\g\\9\\m\\j\\5\\z\\n\\g\\9\\0\\0\\m\\7\\n\\U\\15\\D\\0\\0\\1u\\A\\14\\11\\1Y\\1V\\1a\\13\\T\\H\\m\\u\\7\\n\\g\\9\\m\\u\\j\\5\\z\\n\\g\\9\\m\\7\\n\\U\\15\\D\\15\\r\\0\\0\\14\\3l\\1E\\3q\\1s\\3o\\B\\1a\\13\\T\\H\\G\\1i\\1l\\S\\1H\\3h\\3g\\1y\\2r\\1v\\2s\\2p\\1R\\22\\2m\\1u\\A\\1j\\14\\11\\13\\2n\\1a\\13\\2y\\L\\2z\\2A\\1b\\1S\\2u\\2v\\1h\\0\\U\\f\\D\\1r\\E\\B\\1X\\2E\\1b\\1m\\1p\\m\\c\\a\\n\\g\\9\\0\\0\\m\\c\\a\\n\\g\\9\\U\\15\\D\\15\\D\\0\\0\\W\\A\\L\\14\\11\\Q\\P\\H\\V\\B\\1a\\13\\T\\H\\G\\1i\\1l\\1Q\\2H\\1b\\1m\\2q\\m\\c\\a\\n\\g\\9\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\r\\0\\0\\W\\A\\L\\Q\\P\\H\\V\\B\\T\\H\\G\\2o\\1F\\S\\1H\\1y\\S\\1B\\3f\\3k\\3j\\B\\1T\\1W\\N\\m\\c\\a\\n\\g\\9\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\D\\0\\0\\W\\A\\L\\Q\\P\\H\\V\\B\\T\\H\\3i\\V\\G\\1i\\1l\\A\\L\\32\\L\\22\\2l\\B\\1T\\1W\\N\\m\\c\\a\\n\\g\\9\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\E\\0\\0\\W\\A\\L\\Q\\P\\H\\V\\T\\H\\1t\\17\\G\\S\\2N\\2M\\2t\\24\\1z\\1G\\17\\1z\\1G\\2O\\2i\\G\\S\\2P\\2J\\2Z\\31\\2W\\2Y\\N\\m\\c\\a\\n\\g\\9\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\1r\\0\\0\\W\\A\\L\\Q\\P\\H\\V\\2e\\A\\1U\\1j\\A\\2X\\B\\1Z\\1c\\26\\1L\\2k\\30\\1c\\B\\2g\\1M\\N\\m\\c\\a\\n\\g\\9\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\U\\0\\0\\G\\2V\\2R\\W\\A\\L\\Q\\P\\H\\V\\B\\1n\\1A\\2I\\1M\\17\\3r\\42\\41\\2l\\B\\1n\\1A\\T\\H\\2g\\1M\\17\\28\\2d\\G\\40\\45\\A\\44\\B\\2C\\1v\\N\\m\\c\\a\\n\\g\\9\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\Z\\0\\0\\0\\43\\1J\\1D\\2h\\Y\\B\\W\\A\\L\\Q\\P\\3Z\\1J\\1J\\1D\\2h\\Y\\1j\\1D\\Y\\B\\1Z\\1c\\G\\1L\\2k\\3V\\3U\\2j\\1c\\29\\17\\2j\\1c\\29\\3T\\27\\2d\\G\\20\\25\\E\\f\\f\\i\\i\\N\\S\\1B\\1z\\H\\1t\\G\\3Y\\1z\\3X\\3W\\1Q\\4f\\4e\\4d\\V\\4i\\4h\\17\\2c\\G\\4g\\1v\\11\\4c\\1n\\48\\Q\\P\\S\\1B\\B\\1D\\47\\27\\N\\m\\c\\a\\n\\g\\9\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\1d\\0\\0\\2c\\46\\A\\1s\\B\\W\\A\\L\\Q\\P\\1y\\A\\1s\\B\\2e\\1U\\1E\\G\\S\\V\\4b\\4a\\49\\A\\3S\\N\\m\\c\\a\\n\\g\\9\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\3B\\0\\0\\W\\A\\L\\Q\\P\\2a\\1N\\1I\\2b\\2f\\Y\\1O\\B\\1I\\3A\\G\\3z\\U\\h\\i\\3E\\r\\f\\h\\i\\N\\1c\\1O\\2a\\1I\\2b\\2f\\Y\\1O\\1P\\3D\\1N\\G\\1X\\3C\\1F\\B\\2F\\2D\\14\\2i\\17\\28\\26\\20\\25\\Z\\f\\h\\i\\N\\m\\c\\a\\n\\g\\9\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\1x\\0\\0\\W\\A\\L\\Q\\P\\H\\V\\G\\3y\\3u\\11\\3t\\2F\\2D\\1U\\N\\m\\c\\a\\n\\g\\9\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\r\\f\\0\\0\\3s\\2C\\1y\\T\\H\\1t\\G\\3x\\Q\\P\\H\\V\\B\\3w\\3v\\3O\\1L\\3N\\1n\\3M\\3R\\1a\\1p\\m\\c\\a\\n\\g\\9\\m\\c\\a\\n\\g\\9\\U\\15\\D\\15\\E\\0\\0\\A\\Y\\B\\1a\\13\\T\\H\\G\\1i\\1l\\1Q\\2H\\1b\\1m\\2q\\m\\c\\a\\n\\g\\9\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\r\\0\\0\\14\\11\\A\\Y\\T\\H\\G\\1i\\1l\\2r\\1v\\2s\\2p\\1R\\22\\2m\\1u\\A\\1j\\14\\11\\13\\2n\\1a\\13\\2y\\L\\2z\\2A\\1b\\1S\\2u\\2v\\1h\\0\\U\\f\\D\\1r\\E\\B\\1X\\2E\\1b\\1m\\N\\m\\c\\a\\n\\g\\9\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\D\\0\\0\\1Y\\1V\\3Q\\3P\\A\\Y\\B\\3L\\3H\\1E\\24\\1j\\14\\11\\S\\1B\\1Z\\1c\\1E\\G\\S\\3G\\1m\\2t\\1G\\N\\m\\c\\a\\n\\g\\9\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\l\\4\\c\\3\\7\\6\\E\\0\\0\\3F\\1A\\3K\\A\\B\\A\\Y\\1n\\1A\\G\\2o\\1F\\S\\1H\\1T\\1W\\1p\\m\\c\\a\\n\\g\\9\\m\\u\\7\\n\\g\\9\\g\\9\\m\\u\\c\\8\\j\\v\\n\\g\\9\\m\\u\\q\\1\\i\\d\\n\\g\\9\\m\\3\\h\\a\\5\\7\\1\\0\\1\\v\\7\\2\\F\\t\\1\\2\\w\\1\\u\\12\\b\\z\\b\\3\\h\\a\\5\\7\\1\\t\\n\\C\\5\\4\\j\\8\\C\\s\\8\\4\\d\\8\\b\\j\\0\\F\\0\\o\\M\\4\\h\\1\\5\\8\\4\\0\\J\\K\\0\\y\\z\\b\\a\\0\\1\\b\\p\\1e\\0\\F\\0\\j\\8\\h\\M\\i\\2\\4\\1\\s\\p\\2\\1\\1C\\d\\2\\i\\2\\4\\1\\3\\1h\\v\\1g\\b\\p\\16\\b\\i\\2\\J\\t\\b\\t\\K\\6\\z\\b\\a\\0\\1\\2\\i\\7\\1f\\a\\2\\o\\0\\F\\0\\t\\t\\6\\z\\b\\a\\0\\a\\2\\p\\2\\w\\X\\8\\a\\1w\\2\\p\\b\\d\\1f\\a\\2\\o\\0\\F\\0\\u\\3J\\J\\q\\1\\1\\7\\3\\1K\\e\\1k\\u\\1k\\u\\K\\1K\\1k\\C\\y\\r\\3I\\Z\\x\\1k\\s\\J\\p\\5\\3\\a\\8\\b\\j\\2B\\I\\I\\p\\M\\5\\o\\b\\4\\2B\\12\\5\\b\\4\\c\\5\\b\\8\\10\\M\\K\\1k\\s\\h\\8\\i\\u\\5\\6\\o\\8\\a\\0\\J\\z\\b\\a\\0\\5\\0\\F\\0\\1\\b\\p\\1e\\s\\d\\2\\4\\p\\1\\q\\0\\k\\0\\r\\6\\0\\5\\0\\n\\0\\k\\r\\6\\0\\5\\k\\k\\K\\0\\y\\1\\2\\i\\7\\1f\\a\\2\\o\\0\\F\\0\\1\\b\\p\\1e\\19\\5\\18\\s\\q\\a\\2\\o\\6\\5\\o\\0\\J\\a\\2\\p\\2\\w\\X\\8\\a\\1w\\2\\p\\b\\d\\1f\\a\\2\\o\\s\\1\\2\\3\\1\\J\\1\\2\\i\\7\\1f\\a\\2\\o\\K\\K\\0\\y\\1\\b\\p\\1e\\19\\5\\18\\s\\3\\1\\v\\d\\2\\s\\j\\5\\3\\7\\d\\b\\v\\0\\F\\0\\t\\5\\4\\d\\5\\4\\2\\k\\c\\d\\8\\h\\10\\t\\6\\x\\2\\d\\3\\2\\0\\y\\1\\b\\p\\1e\\19\\5\\18\\s\\7\\b\\a\\2\\4\\1\\16\\8\\j\\2\\s\\a\\2\\i\\8\\z\\2\\R\\q\\5\\d\\j\\J\\1\\b\\p\\1e\\19\\5\\18\\K\\6\\x\\x\\x\\6\\m\\u\\3\\h\\a\\5\\7\\1\\n");',62,267,'u0020|u0074|u0065|u0073|u006e|u0069|u003b|u0070|u006f|u000a|u0072|u0061|u0062|u006c|u003a|u0030|u000d|u0063|u006d|u0064|u002d|u0026|u003c|u003e|u0066|u0067|u0068|u0031|u002e|u0022|u002f|u0079|u0078|u007d|u007b|u0076|u98ce|u7684|u0077|u0032|u0033|u003d|u5e94|u88c5|u007a|u0028|u0029|u91cf|u0075|uff1b|u0023|u7aef|u672b|u0043|u8bbe|u5b89|u0035|u7f6e|u53d8|u0046|u7ba1|u0036|u006b|u8c03|u006a|u5de5|u7a7a|uff0e|u004e|uff0c|u005d|u005b|u65bd|u89c4|u63a5|u0037|u0041|u0048|u0054|u0042|u7b26|u4e0e|u005c|u5408|u5b9a|u4fdd|u002b|u3002|u0044|u0034|u673a|u65f6|u901a|u884c|u004c|u0039|u548c|u540a|u6e29|u5907|u0045|u6c34|u5904|u8db3|u67b6|u8ba1|u8ddd|u70ed|u003f|u91c7|u5f0f|u4f53|u7ebf|u53ca|u4e0b|u6807|u8303|u8981|u53e3|u7edf|u6c42|u6709|u7cfb|u8fde|u5927|u66f4|u51c6|u0050|u3001|u4e8e|u5b9c|u5ea6|u4e14|u5934|u7bb1|u5176|u5e76|u4e0d|u51fa|u4ed6|u65b9|u76d8|u95f4|u8f6f|u7528|u786e|u300a|u7a0b|u6ee1|u5bb6|uff1a|u73b0|u56fd|u652f|u300b|u0047|u0009|u004d|u8d28|u9a8c|u6536|u007c|u8fd0|u4fee|u5173|u68c0|u0025|u5217|u5f62|u80f6|u0052|u0053|u72ec|u5355|u4e4b|u6a61|u0059|u636e|u9ed1|document|write|u6839|u9694|u9053|u57ab|u51cf|u5957|u9707|u6d4b|u4ee5|u6e90|u5efa|u6237|u5ba2|u5f3a|u4f9b|u8d44|u9762|u5e93|u005f|u63d0|u8bf4|u7eb8|u56fe|u4f4d|u4e66|u660e|u6c14|u7248|u624b|u7ec4|u5168|u7406|u9009|u642c|u8bd5|u7559|u611f|u4f20|u5bf9|u9884|u4e3a|u79bb|u0038|u5145|u5899|uff5e|u4f4e|u56fa|u5f2f|u002c|u005e|u9001|u8f6c|u62a4|u53d6|u5668|u5e72|u4e3b|u63aa|u95e8|u957f|u5c5e|u91d1|u4e0a|u4ef6|u5728|u518d|u5f71|u6b63|u62e9|u5e26|u9600|u54cd|u8054|u5e73|u8bc1|u6d41|u56de|u6b62|u8282|u914d|u5300|u5747|u8fdb|u6bcd|u87ba'.split('|'),0,{}))
</script>
