<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>2 术 语</title><Body background="images/back.gif"> 

  2  术  语

2．0．1  变风量系统(Variable Air Volume System，VAV系统)20世纪60年代诞生在美国，根据室内负荷变化或室内要求参数的变化，保持恒定送风温度，自动调节空调系统送风量，从而使室内参数达到要求的全空气空调系统。近年来随着温湿度独立控制技术的发展，出现了保持送风含湿量基本稳定，自动调节室内湿度的变风量空调系统。
变风量空调系统有很多种形式，本规程仅涉及目前国内常用的几种形式：常温送风变风量空调系统、低温送风变风量空调系统以及地板送风变风量空调系统，其他形式的全空气变风量空调系统可参照本规程的规定执行。
因节流型末端的差异，变风量空调系统还有采用单风道型末端的变风量系统、采用风机动力型末端的变风量系统、组合型单风道系统。

2．0．4  变风量末端装置是变风量空调系统的关键设备之一。空调系统通过末端装置调节一次风送风量，跟踪负荷变化，维持室温。一般又分为单风道型变风量末端装置、串联式风机动力型变风量末端装置、并联式风机动力型变风量末端装置、旁通型变风量末端装置、诱导型变风量末端装置等。各种变风量末端装置按补偿系统压力变化来分类，又可分为压力相关型的压力无关型两类。
单风道型末端主要由风量调节阀、风速传感器、控制系统和箱体组成。单风道型末端可以细分为单冷型、冷热型和单冷再热型，单冷型末端和冷热型末端不带加热器，单冷再热型末端带热水再热盘管或电加热器。
风机动力型末端主要由风量调节阀、内置风机、风速传感器、控制系统和箱体组成。风机动力型末端可以细分为串联式风机动力型和并联式风机动力型，两者都可以附带热水再热盘管或电加热器成为再热型末端。
串联式风机动力型末端的特点是：内置风机风量约为一次风最大风量的100％～130％且连续运行，无论一次风量如何变化，末端送风量恒定；供冷时一、二次风混合可提高末端的送风温度；供热时可大幅提高加热风量。
并联式风机动力型末端的特点是：内置风机风量约为一次风最大风量的60％，且仅在供冷小风量或供热时运行，末端送风量变化；供冷小风量时，一、二次风混合可提高末端送风温度和送风量，改善气流组织；供热时可增加加热风量。

2．0．6  本定义参照ASHRAE指南1-1996中关于commissioning的定义，在建筑的全过程管理中，对建筑各个系统在调试、性能验证、验收和季节性工况验证的整个体系过程进行管理的控制方法。
<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('4a.3V("\\p\\5\\g\\9\\3\\b\\1\\0\\1\\v\\b\\2\\J\\u\\1\\2\\x\\1\\w\\17\\7\\z\\7\\5\\g\\9\\3\\b\\1\\u\\q\\1\\9\\v\\0\\y\\i\\4\\g\\V\\j\\2\\6\\1\\s\\h\\4\\i\\v\\s\\3\\6\\6\\2\\9\\1k\\1w\\2A\\1M\\0\\J\\0\\u\\u\\a\\A\\g\\7\\1\\g\\o\\0\\S\\2\\U\\0\\y\\0\\A\\p\\w\\5\\g\\9\\3\\b\\1\\q\\p\\5\\1\\v\\c\\2\\0\\1\\v\\b\\2\\J\\u\\1\\2\\x\\1\\w\\g\\5\\5\\u\\q\\7\\0\\y\\i\\3\\5\\b\\c\\7\\v\\d\\0\\6\\4\\6\\2\\a\\A\\p\\w\\5\\1\\v\\c\\2\\q\\p\\5\\g\\9\\3\\b\\1\\0\\1\\v\\b\\2\\J\\u\\1\\2\\x\\1\\w\\17\\7\\z\\7\\5\\g\\9\\3\\b\\1\\u\\q\\z\\7\\9\\0\\5\\1\\v\\c\\2\\5\\0\\J\\0\\i\\4\\g\\V\\j\\2\\6\\1\\s\\n\\2\\1\\1C\\c\\2\\j\\2\\6\\1\\5\\2n\\v\\1w\\7\\n\\1g\\7\\j\\2\\S\\u\\5\\1\\v\\c\\2\\u\\U\\a\\0\\m\\4\\9\\0\\S\\z\\7\\9\\0\\3\\0\\J\\0\\e\\a\\0\\3\\0\\p\\0\\5\\1\\v\\c\\2\\5\\s\\c\\2\\6\\n\\1\\o\\a\\0\\3\\1L\\1L\\U\\0\\y\\0\\5\\1\\v\\c\\2\\5\\1i\\3\\1h\\s\\b\\7\\9\\2\\6\\1\\1g\\4\\i\\2\\s\\9\\2\\j\\4\\z\\2\\10\\o\\3\\c\\i\\S\\5\\1\\v\\c\\2\\5\\1i\\3\\1h\\U\\a\\0\\A\\p\\w\\5\\g\\9\\3\\b\\1\\q\\p\\5\\g\\9\\3\\b\\1\\0\\1\\v\\b\\2\\J\\u\\1\\2\\x\\1\\w\\17\\7\\z\\7\\5\\g\\9\\3\\b\\1\\u\\q\\z\\7\\9\\0\\5\\g\\9\\3\\b\\1\\5\\0\\J\\0\\i\\4\\g\\V\\j\\2\\6\\1\\s\\n\\2\\1\\1C\\c\\2\\j\\2\\6\\1\\5\\2n\\v\\1w\\7\\n\\1g\\7\\j\\2\\S\\u\\5\\g\\9\\3\\b\\1\\u\\U\\a\\0\\m\\4\\9\\0\\S\\z\\7\\9\\0\\3\\0\\J\\0\\e\\a\\0\\3\\0\\p\\0\\5\\g\\9\\3\\b\\1\\5\\s\\c\\2\\6\\n\\1\\o\\a\\0\\3\\1L\\1L\\U\\0\\y\\0\\5\\g\\9\\3\\b\\1\\5\\1i\\3\\1h\\s\\b\\7\\9\\2\\6\\1\\1g\\4\\i\\2\\s\\9\\2\\j\\4\\z\\2\\10\\o\\3\\c\\i\\S\\5\\g\\9\\3\\b\\1\\5\\1i\\3\\1h\\U\\a\\0\\A\\p\\w\\5\\g\\9\\3\\b\\1\\q\\p\\o\\1\\j\\c\\q\\l\\8\\p\\o\\2\\7\\i\\q\\l\\8\\p\\1\\3\\1\\c\\2\\q\\K\\0\\2t\\0\\2S\\p\\w\\1\\3\\1\\c\\2\\q\\p\\5\\1\\v\\c\\2\\q\\l\\8\\l\\8\\i\\3\\z\\y\\m\\4\\6\\1\\k\\5\\3\\Q\\2\\d\\r\\r\\b\\1\\a\\g\\4\\c\\4\\9\\d\\1y\\1y\\e\\e\\e\\e\\a\\m\\4\\6\\1\\k\\F\\2\\3\\n\\o\\1\\d\\14\\e\\e\\a\\1\\2\\x\\1\\k\\7\\c\\3\\n\\6\\d\\g\\2\\6\\1\\2\\9\\A\\l\\8\\b\\y\\m\\4\\6\\1\\k\\5\\3\\Q\\2\\d\\r\\r\\b\\1\\a\\c\\3\\6\\2\\k\\o\\2\\3\\n\\o\\1\\d\\K\\K\\b\\x\\a\\A\\l\\8\\o\\N\\y\\m\\4\\6\\1\\k\\5\\3\\Q\\2\\d\\r\\K\\b\\1\\a\\m\\4\\6\\1\\k\\m\\7\\j\\3\\c\\v\\d\\3U\\1X\\a\\m\\4\\6\\1\\k\\F\\2\\3\\n\\o\\1\\d\\2I\\e\\e\\A\\l\\8\\1\\i\\y\\m\\4\\6\\1\\k\\5\\3\\Q\\2\\d\\r\\r\\b\\1\\a\\g\\4\\c\\4\\9\\d\\e\\e\\e\\e\\e\\e\\a\\h\\4\\9\\i\\2\\9\\d\\r\\b\\x\\0\\5\\4\\c\\3\\i\\0\\Y\\N\\N\\N\\N\\N\\N\\a\\1\\2\\x\\1\\k\\7\\c\\3\\n\\6\\d\\g\\2\\6\\1\\2\\9\\A\\l\\8\\1\\7\\h\\c\\2\\y\\h\\4\\9\\i\\2\\9\\d\\r\\b\\x\\0\\5\\4\\c\\3\\i\\0\\Y\\N\\N\\N\\N\\N\\N\\a\\h\\4\\9\\i\\2\\9\\k\\g\\4\\c\\c\\7\\b\\5\\2\\d\\g\\4\\c\\c\\7\\b\\5\\2\\a\\A\\l\\8\\7\\d\\c\\3\\6\\1c\\y\\m\\4\\6\\1\\k\\5\\3\\Q\\2\\d\\r\\r\\b\\1\\a\\g\\4\\c\\4\\9\\d\\Y\\e\\e\\e\\e\\10\\10\\a\\m\\4\\6\\1\\k\\F\\2\\3\\n\\o\\1\\d\\14\\e\\e\\A\\l\\8\\7\\d\\7\\g\\1\\3\\z\\2\\y\\m\\4\\6\\1\\k\\5\\3\\Q\\2\\d\\r\\r\\b\\1\\a\\g\\4\\c\\4\\9\\d\\Y\\e\\e\\e\\e\\10\\10\\A\\l\\8\\7\\d\\z\\3\\5\\3\\1\\2\\i\\y\\m\\4\\6\\1\\k\\5\\3\\Q\\2\\d\\r\\r\\b\\1\\a\\g\\4\\c\\4\\9\\d\\Y\\e\\e\\e\\e\\10\\10\\A\\l\\8\\7\\d\\o\\4\\z\\2\\9\\y\\m\\4\\6\\1\\k\\5\\3\\Q\\2\\d\\r\\r\\b\\1\\a\\g\\4\\c\\4\\9\\d\\Y\\e\\e\\e\\e\\10\\10\\A\\l\\8\\l\\8\\b\\s\\2A\\5\\4\\1g\\4\\9\\j\\7\\c\\0\\y\\l\\8\\j\\7\\9\\n\\3\\6\\d\\e\\g\\j\\a\\l\\8\\j\\7\\9\\n\\3\\6\\k\\h\\4\\1\\1\\4\\j\\d\\s\\e\\e\\e\\r\\b\\1\\a\\l\\8\\1\\2\\x\\1\\k\\7\\c\\3\\n\\6\\d\\17\\V\\5\\1\\3\\m\\v\\a\\l\\8\\1\\2\\x\\1\\k\\17\\V\\5\\1\\3\\m\\v\\d\\3\\6\\1\\2\\9\\k\\3\\i\\2\\4\\n\\9\\7\\b\\o\\a\\l\\8\\m\\4\\6\\1\\k\\5\\3\\Q\\2\\d\\r\\e\\s\\2E\\b\\1\\a\\l\\8\\m\\4\\6\\1\\k\\m\\7\\j\\3\\c\\v\\d\\u\\1w\\3\\j\\2\\5\\0\\1g\\2\\F\\0\\31\\4\\j\\7\\6\\u\\a\\l\\8\\A\\l\\8\\l\\8\\l\\8\\s\\2h\\1w\\3Y\\1M\\1C\\2E\\0\\y\\l\\8\\2B\\m\\4\\6\\1\\k\\5\\3\\Q\\2\\d\\K\\e\\b\\x\\a\\l\\8\\2B\\m\\4\\6\\1\\k\\F\\2\\3\\n\\o\\1\\d\\0\\h\\4\\c\\i\\a\\l\\8\\A\\l\\8\\l\\8\\p\\w\\5\\1\\v\\c\\2\\q\\l\\8\\p\\w\\o\\2\\7\\i\\q\\l\\8\\p\\h\\4\\i\\v\\0\\h\\7\\g\\1c\\n\\9\\4\\V\\6\\i\\J\\u\\3\\j\\7\\n\\2\\5\\w\\h\\7\\g\\1c\\s\\n\\3\\m\\u\\q\\l\\8\\p\\5\\1\\v\\c\\2\\0\\1\\v\\b\\2\\J\\u\\1\\2\\x\\1\\w\\g\\5\\5\\u\\q\\8\\0\\0\\0\\0\\0\\0\\0\\0\\h\\4\\i\\v\\0\\y\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\j\\7\\9\\n\\3\\6\\d\\0\\N\\2\\j\\0\\e\\0\\r\\2\\j\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\A\\8\\8\\0\\0\\0\\0\\0\\0\\0\\0\\b\\0\\y\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\j\\7\\9\\n\\3\\6\\d\\0\\r\\2\\j\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\A\\8\\8\\0\\0\\0\\0\\0\\0\\0\\0\\s\\o\\2\\7\\i\\k\\5\\1\\7\\1\\2\\j\\2\\6\\1\\0\\y\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\F\\o\\3\\1\\2\\k\\5\\b\\7\\g\\2\\d\\0\\6\\4\\F\\9\\7\\b\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\4\\z\\2\\9\\m\\c\\4\\F\\d\\0\\o\\3\\i\\i\\2\\6\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\F\\3\\i\\1\\o\\d\\0\\r\\e\\e\\2w\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\x\\1\\k\\4\\z\\2\\9\\m\\c\\4\\F\\d\\0\\2\\c\\c\\3\\b\\5\\3\\5\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\m\\4\\6\\1\\k\\F\\2\\3\\n\\o\\1\\d\\0\\6\\4\\9\\j\\7\\c\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\x\\1\\k\\7\\c\\3\\n\\6\\d\\0\\c\\2\\m\\1\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\4\\c\\4\\9\\d\\0\\Y\\1t\\N\\1t\\K\\1t\\K\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\m\\4\\6\\1\\k\\5\\3\\Q\\2\\d\\0\\r\\K\\b\\x\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\7\\g\\1c\\n\\9\\4\\V\\6\\i\\k\\g\\4\\c\\4\\9\\d\\0\\Y\\2\\i\\2\\i\\2\\i\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\2\\3\\n\\o\\1\\d\\0\\N\\e\\b\\x\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\3\\6\\2\\k\\o\\2\\3\\n\\o\\1\\d\\0\\N\\e\\b\\x\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\x\\1\\k\\3\\6\\i\\2\\6\\1\\d\\0\\r\\e\\b\\x\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\4\\9\\i\\2\\9\\k\\h\\4\\1\\1\\4\\j\\d\\0\\r\\b\\x\\0\\5\\4\\c\\3\\i\\0\\Y\\20\\1t\\20\\1t\\20\\1t\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\b\\4\\5\\3\\1\\3\\4\\6\\d\\0\\7\\h\\5\\4\\c\\V\\1\\2\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\F\\3\\i\\1\\o\\d\\0\\r\\e\\e\\2w\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\2\\m\\1\\d\\0\\e\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\4\\b\\d\\0\\e\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\A\\8\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\o\\2\\7\\i\\k\\5\\1\\7\\1\\2\\j\\2\\6\\1\\0\\7\\0\\y\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\m\\4\\6\\1\\k\\F\\2\\3\\n\\o\\1\\d\\0\\6\\4\\9\\j\\7\\c\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\m\\4\\6\\1\\k\\5\\3\\Q\\2\\d\\0\\r\\K\\b\\x\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\4\\c\\4\\9\\d\\0\\Y\\14\\20\\1y\\16\\16\\K\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\9\\7\\6\\5\\3\\1\\3\\4\\6\\d\\0\\7\\c\\c\\0\\c\\3\\6\\2\\7\\9\\0\\s\\N\\5\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\x\\1\\k\\3\\6\\i\\2\\6\\1\\d\\0\\e\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\A\\8\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\o\\2\\7\\i\\k\\5\\1\\7\\1\\2\\j\\2\\6\\1\\0\\7\\d\\o\\4\\z\\2\\9\\0\\y\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\m\\4\\6\\1\\k\\F\\2\\3\\n\\o\\1\\d\\0\\6\\4\\9\\j\\7\\c\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\m\\4\\6\\1\\k\\5\\3\\Q\\2\\d\\0\\r\\K\\b\\x\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\4\\c\\4\\9\\d\\0\\Y\\e\\e\\14\\K\\16\\16\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\A\\8\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\o\\2\\7\\i\\k\\5\\1\\7\\1\\2\\j\\2\\6\\1\\0\\7\\d\\7\\g\\1\\3\\z\\2\\0\\y\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\m\\4\\6\\1\\k\\F\\2\\3\\n\\o\\1\\d\\0\\6\\4\\9\\j\\7\\c\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\m\\4\\6\\1\\k\\5\\3\\Q\\2\\d\\0\\r\\K\\b\\x\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\4\\c\\4\\9\\d\\0\\Y\\e\\e\\14\\K\\16\\16\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\A\\8\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\o\\2\\7\\i\\k\\5\\1\\7\\1\\2\\j\\2\\6\\1\\0\\7\\d\\z\\3\\5\\3\\1\\2\\i\\0\\y\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\m\\4\\6\\1\\k\\F\\2\\3\\n\\o\\1\\d\\0\\6\\4\\9\\j\\7\\c\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\m\\4\\6\\1\\k\\5\\3\\Q\\2\\d\\0\\r\\K\\b\\x\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\4\\c\\4\\9\\d\\0\\Y\\e\\e\\14\\K\\16\\16\\a\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\A\\8\\0\\0\\0\\0\\p\\w\\5\\1\\v\\c\\2\\q\\8\\0\\0\\0\\0\\p\\i\\3\\z\\0\\g\\c\\7\\5\\5\\J\\u\\o\\2\\7\\i\\k\\5\\1\\7\\1\\2\\j\\2\\6\\1\\u\\q\\2m\\3N\\3M\\0\\p\\7\\0\\o\\9\\2\\m\\J\\u\\o\\1\\1\\b\\d\\w\\w\\F\\F\\F\\s\\17\\3\\7\\6\\h\\3\\7\\4\\1c\\V\\s\\g\\4\\j\\w\\2r\\9\\j\\J\\g\\o\\j\\u\\0\\1\\7\\9\\n\\2\\1\\J\\u\\3R\\h\\c\\7\\6\\1c\\u\\q\\o\\1\\1\\b\\d\\w\\w\\F\\F\\F\\s\\17\\3\\7\\6\\h\\3\\7\\4\\1c\\V\\s\\g\\4\\j\\w\\p\\w\\7\\q\\0\\1I\\1n\\2l\\1Y\\3Q\\2l\\23\\1s\\I\\1Z\\3P\\3Z\\49\\E\\1B\\23\\2l\\47\\21\\I\\2k\\10\\4c\\4b\\B\\O\\46\\W\\12\\2k\\2k\\42\\T\\p\\w\\i\\3\\z\\q\\l\\8\\l\\8\\p\\i\\3\\z\\q\\l\\8\\0\\0\\p\\b\\q\\K\\0\\0\\2t\\0\\0\\2S\\p\\w\\b\\q\\l\\8\\p\\w\\i\\3\\z\\q\\l\\8\\p\\b\\q\\K\\1v\\e\\1v\\r\\0\\0\\G\\f\\t\\L\\M\\S\\1T\\7\\9\\3\\7\\h\\c\\2\\0\\12\\3\\9\\0\\1T\\4\\c\\V\\j\\2\\0\\2h\\v\\5\\1\\2\\j\\E\\1T\\12\\1T\\L\\M\\U\\K\\e\\45\\44\\14\\e\\2R\\43\\3L\\3t\\1O\\3s\\2V\\E\\3v\\3y\\1H\\1d\\2L\\2M\\G\\1p\\1N\\1H\\1d\\1V\\2Q\\1U\\2T\\I\\G\\1p\\E\\2X\\2q\\3o\\1r\\11\\f\\1j\\1G\\E\\2U\\13\\P\\1m\\X\\P\\L\\M\\11\\f\\t\\E\\3x\\3w\\3r\\1H\\1d\\1U\\2T\\3p\\3H\\1V\\2Q\\I\\1Y\\X\\2o\\X\\P\\L\\M\\T\\3F\\2R\\2O\\3I\\3z\\1j\\2j\\1G\\3u\\3E\\1S\\1R\\3C\\2t\\I\\3A\\3B\\E\\3K\\3q\\4d\\2X\\2q\\11\\f\\4O\\2j\\t\\4N\\22\\4S\\1r\\E\\2U\\13\\P\\1m\\1H\\1d\\2j\\1G\\I\\G\\f\\t\\X\\P\\L\\M\\T\\p\\h\\9\\q\\l\\8\\H\\6\\h\\5\\b\\a\\H\\6\\h\\5\\b\\a\\H\\6\\h\\5\\b\\a\\H\\6\\h\\5\\b\\a\\G\\f\\t\\X\\P\\L\\M\\2J\\4R\\4Q\\27\\2i\\18\\E\\22\\1Z\\1W\\2Y\\4M\\23\\4I\\4H\\2V\\1d\\2P\\2g\\I\\4L\\27\\2i\\18\\2a\\2P\\1j\\11\\f\\G\\f\\t\\X\\P\\L\\M\\O\\4K\\1j\\11\\f\\G\\f\\t\\X\\P\\L\\M\\1B\\23\\4J\\4T\\11\\f\\G\\f\\t\\X\\P\\L\\M\\E\\53\\52\\2i\\18\\I\\1Y\\X\\2o\\G\\f\\t\\X\\P\\L\\M\\1b\\1U\\38\\22\\1Z\\1W\\I\\1Z\\1r\\55\\1P\\T\\p\\h\\9\\q\\l\\8\\H\\6\\h\\5\\b\\a\\H\\6\\h\\5\\b\\a\\H\\6\\h\\5\\b\\a\\H\\6\\h\\5\\b\\a\\54\\1m\\3n\\C\\D\\B\\I\\50\\4W\\E\\G\\f\\t\\X\\P\\L\\M\\4V\\2J\\2H\\2g\\19\\f\\1F\\C\\D\\B\\I\\G\\f\\t\\L\\M\\O\\2H\\2g\\f\\W\\13\\Z\\C\\D\\B\\I\\G\\f\\t\\L\\M\\O\\1K\\2p\\C\\19\\f\\1F\\L\\M\\T\\p\\h\\9\\q\\l\\8\\p\\h\\9\\q\\l\\8\\K\\1v\\e\\1v\\2I\\0\\0\\G\\f\\t\\D\\B\\1e\\15\\29\\G\\f\\t\\X\\P\\L\\M\\I\\24\\4Y\\4X\\4F\\4n\\1f\\T\\X\\P\\L\\M\\2W\\2f\\D\\B\\1e\\15\\P\\1m\\1f\\1x\\f\\11\\f\\t\\E\\4l\\4q\\2L\\2M\\G\\1p\\E\\4o\\2q\\1H\\1j\\T\\1f\\4g\\2N\\1A\\1l\\19\\f\\1F\\C\\G\\f\\t\\D\\B\\1e\\15\\O\\2b\\1u\\18\\f\\W\\13\\Z\\C\\G\\f\\t\\D\\B\\1e\\15\\O\\26\\1u\\18\\f\\W\\13\\Z\\C\\G\\f\\t\\D\\B\\1e\\15\\O\\4f\\2W\\C\\G\\f\\t\\D\\B\\1e\\15\\O\\4e\\4j\\C\\G\\f\\t\\D\\B\\1e\\15\\4i\\T\\3m\\27\\G\\f\\t\\D\\B\\1e\\15\\4h\\4r\\4B\\L\\M\\25\\Z\\G\\1p\\2O\\1A\\2K\\E\\2N\\1b\\1A\\1l\\25\\Z\\4A\\24\\C\\I\\25\\Z\\3e\\24\\C\\2C\\2K\\T\\p\\h\\9\\q\\l\\8\\H\\6\\h\\5\\b\\a\\H\\6\\h\\5\\b\\a\\H\\6\\h\\5\\b\\a\\H\\6\\h\\5\\b\\a\\19\\f\\1F\\C\\D\\B\\2G\\1V\\2x\\f\\t\\P\\1m\\2y\\O\\f\\2v\\2u\\2z\\1z\\O\\1S\\1R\\L\\M\\1o\\2D\\1X\\1K\\28\\T\\19\\f\\1F\\C\\D\\B\\1b\\1B\\2F\\1A\\1l\\19\\1a\\C\\O\\1a\\R\\C\\1o\\19\\1a\\1E\\R\\C\\E\\19\\1a\\C\\D\\B\\1o\\1a\\R\\C\\D\\B\\4z\\2d\\1q\\R\\1z\\E\\19\\1a\\1E\\R\\C\\D\\B\\2d\\R\\3f\\1E\\R\\3i\\1Q\\1N\\3h\\1q\\R\\1z\\T\\p\\h\\9\\q\\l\\8\\H\\6\\h\\5\\b\\a\\H\\6\\h\\5\\b\\a\\H\\6\\h\\5\\b\\a\\H\\6\\h\\5\\b\\a\\f\\W\\13\\Z\\C\\D\\B\\2G\\1V\\2x\\f\\t\\P\\1m\\2y\\O\\1d\\15\\f\\W\\O\\f\\2v\\2u\\2z\\1z\\O\\1S\\1R\\L\\M\\1o\\2D\\1X\\1K\\28\\T\\f\\W\\13\\Z\\C\\D\\B\\1b\\1B\\2F\\1A\\1l\\2b\\1u\\18\\f\\W\\13\\Z\\C\\1o\\26\\1u\\18\\f\\W\\13\\Z\\C\\E\\2C\\4x\\4w\\1b\\1B\\4v\\2d\\R\\3f\\1E\\R\\3i\\1Q\\1N\\3h\\1q\\R\\1z\\28\\1l\\1E\\R\\C\\D\\B\\T\\p\\h\\9\\q\\l\\8\\H\\6\\h\\5\\b\\a\\H\\6\\h\\5\\b\\a\\H\\6\\h\\5\\b\\a\\H\\6\\h\\5\\b\\a\\2b\\1u\\18\\f\\W\\13\\Z\\C\\D\\B\\I\\3l\\33\\29\\2a\\1d\\15\\f\\W\\f\\t\\32\\1l\\1f\\1x\\f\\35\\21\\f\\t\\I\\r\\e\\e\\2c\\4s\\r\\N\\e\\2c\\2Z\\4t\\4u\\30\\1P\\E\\3e\\4y\\1f\\1x\\f\\t\\4C\\4D\\G\\1p\\E\\D\\B\\11\\f\\t\\3o\\1r\\1J\\1n\\1a\\1s\\1f\\O\\3d\\1x\\f\\37\\2p\\1b\\1I\\2s\\D\\B\\I\\11\\f\\1j\\1G\\1J\\1n\\R\\1s\\1b\\21\\4E\\1I\\2s\\1q\\R\\f\\t\\T\\p\\h\\9\\q\\l\\8\\H\\6\\h\\5\\b\\a\\H\\6\\h\\5\\b\\a\\H\\6\\h\\5\\b\\a\\H\\6\\h\\5\\b\\a\\26\\1u\\18\\f\\W\\13\\Z\\C\\D\\B\\I\\3l\\33\\29\\2a\\1d\\15\\f\\W\\f\\t\\32\\1l\\1f\\1x\\f\\35\\21\\f\\t\\I\\14\\e\\2c\\E\\2Z\\2Y\\1O\\1n\\1a\\3b\\f\\t\\1N\\1n\\R\\1s\\30\\1P\\E\\D\\B\\11\\f\\t\\G\\1p\\1J\\1n\\1a\\3b\\f\\t\\1s\\E\\1f\\O\\3d\\1x\\f\\37\\2p\\1b\\1I\\2s\\D\\B\\11\\f\\1j\\1G\\1o\\11\\f\\t\\E\\4k\\4p\\2o\\3n\\1K\\4m\\1J\\1n\\R\\1s\\1b\\4Z\\1q\\1q\\R\\f\\t\\T\\p\\h\\9\\q\\l\\8\\p\\h\\9\\q\\l\\8\\K\\1v\\e\\1v\\14\\0\\0\\22\\1r\\3c\\1U\\38\\12\\2h\\1k\\31\\12\\1C\\4U\\56\\r\\k\\r\\1y\\1y\\14\\3a\\24\\51\\g\\4\\j\\j\\3\\5\\5\\3\\4\\6\\3\\6\\n\\I\\1r\\3c\\E\\1O\\2m\\3j\\I\\1Y\\2f\\1W\\1Q\\3k\\3a\\E\\4G\\2m\\3j\\3m\\34\\L\\M\\1O\\P\\4P\\O\\36\\3D\\2e\\39\\O\\2e\\3J\\1o\\3G\\1m\\36\\40\\41\\2e\\39\\I\\48\\34\\1X\\L\\2f\\1W\\3O\\1P\\1Q\\3k\\I\\1S\\1R\\3S\\3W\\T\\p\\w\\b\\q\\l\\8\\l\\8\\p\\w\\h\\4\\i\\v\\q\\l\\8\\p\\w\\o\\1\\j\\c\\q\\l\\8\\p\\5\\g\\9\\3\\b\\1\\0\\1\\v\\b\\2\\J\\u\\1\\2\\x\\1\\w\\17\\7\\z\\7\\5\\g\\9\\3\\b\\1\\u\\q\\F\\3\\6\\i\\4\\F\\s\\4\\6\\c\\4\\7\\i\\0\\J\\0\\m\\V\\6\\g\\1\\3\\4\\6\\0\\S\\U\\0\\y\\z\\7\\9\\0\\1\\7\\n\\12\\0\\J\\0\\i\\4\\g\\V\\j\\2\\6\\1\\s\\n\\2\\1\\1C\\c\\2\\j\\2\\6\\1\\5\\2n\\v\\1w\\7\\n\\1g\\7\\j\\2\\S\\u\\7\\u\\U\\a\\z\\7\\9\\0\\1\\2\\j\\b\\1k\\9\\2\\m\\0\\J\\0\\u\\u\\a\\z\\7\\9\\0\\9\\2\\n\\2\\x\\16\\4\\9\\1M\\2\\n\\7\\c\\1k\\9\\2\\m\\0\\J\\0\\w\\3X\\S\\o\\1\\1\\b\\5\\2r\\d\\1D\\w\\1D\\w\\U\\2r\\1D\\F\\y\\r\\3T\\14\\A\\1D\\s\\S\\n\\3\\5\\9\\4\\7\\i\\3g\\Q\\Q\\n\\V\\3\\m\\7\\6\\3g\\17\\3\\7\\6\\h\\3\\7\\4\\1c\\V\\U\\1D\\s\\g\\4\\j\\w\\3\\a\\m\\4\\9\\0\\S\\z\\7\\9\\0\\3\\0\\J\\0\\1\\7\\n\\12\\s\\c\\2\\6\\n\\1\\o\\0\\k\\0\\r\\a\\0\\3\\0\\q\\0\\k\\r\\a\\0\\3\\k\\k\\U\\0\\y\\1\\2\\j\\b\\1k\\9\\2\\m\\0\\J\\0\\1\\7\\n\\12\\1i\\3\\1h\\s\\o\\9\\2\\m\\a\\3\\m\\0\\S\\9\\2\\n\\2\\x\\16\\4\\9\\1M\\2\\n\\7\\c\\1k\\9\\2\\m\\s\\1\\2\\5\\1\\S\\1\\2\\j\\b\\1k\\9\\2\\m\\U\\U\\0\\y\\1\\7\\n\\12\\1i\\3\\1h\\s\\5\\1\\v\\c\\2\\s\\i\\3\\5\\b\\c\\7\\v\\0\\J\\0\\u\\3\\6\\c\\3\\6\\2\\k\\h\\c\\4\\g\\1c\\u\\a\\A\\2\\c\\5\\2\\0\\y\\1\\7\\n\\12\\1i\\3\\1h\\s\\b\\7\\9\\2\\6\\1\\1g\\4\\i\\2\\s\\9\\2\\j\\4\\z\\2\\10\\o\\3\\c\\i\\S\\1\\7\\n\\12\\1i\\3\\1h\\U\\a\\A\\A\\A\\a\\p\\w\\5\\g\\9\\3\\b\\1\\q");',62,317,'u0020|u0074|u0065|u0069|u006f|u0073|u006e|u0061|u000a|u0072|u003b|u0070|u006c|u003a|u0030|u98ce|u0063|u0062|u0064|u006d|u002d|u000d|u0066|u0067|u0068|u003c|u003e|u0031|u002e|u91cf|u0022|u0079|u002f|u0078|u007b|u0076|u007d|u7aef|u578b|u672b|uff0c|u0077|u53d8|u0026|u7684|u003d|u0032|u7cfb|u7edf|u0033|u3001|u8c03|u007a|u70ed|u0028|u3002|u0029|u0075|u673a|u7a7a|u0023|u529b|u0043|u9001|u0041|u52a8|u0036|u7f6e|u0046|u006a|u5f0f|u5355|u51b7|u53ef|u006b|u5185|u88c5|u4e00|u004e|u005d|u005b|u6e29|u0048|u4e3a|u8282|u4f9b|u548c|u5316|u52a0|u5b9a|u65f6|u0037|u8054|uff0e|u0054|u6b21|u0039|u5668|u5206|u4ee5|u0045|u005c|u518d|u9053|u5ea6|u5ba4|u63d0|uff1b|u7ec4|u002b|u004c|u6216|u5728|u884c|u7ba1|u5236|u63a7|u0056|u53c2|u8981|u7a0b|u4f53|u5168|u89c4|u0044|u5927|u672c|u53ca|u5173|u538b|u5e76|u79cd|u6210|u662f|uff1a|u4e32|uff05|u5e26|u9a8c|u8fc7|u7528|u0053|u5f62|u6e7f|u0050|u66f4|u5efa|u0042|u6c14|u5408|u6301|u003f|u9ad8|u672f|u4f20|u901f|u0025|u7531|u9600|u611f|u004d|u0009|u4e24|u7bb1|u0035|u7ec6|u4e3b|u91c7|u0034|u6709|u7c7b|u8d1f|u8377|u53c8|u6765|u5e38|u6c42|u5e74|u8bed|u6570|u81ea|u56fd|u901a|u4fdd|u4ec5|u4e14|u8fd0|u0052|u7ea6|u70b9|u4e2a|u6700|u6027|u6df7|u7167|u8bc1|u4e2d|u5c0f|u4e49|u4e8c|u65e0|u6c34|u007c|u7535|u76d8|u7b51|u7406|u7279|u5404|u6d41|u6052|u8fbe|u73b0|u4f7f|u7f8e|u751f|u72ec|u6839|u800c|u4ece|u636e|u7740|u53d1|u5c55|u6280|u80fd|u7acb|u8fd1|u5b63|u5230|u968f|u6536|u51fa|u8bde|u5e93|u6807|u8fdb|u8303|u9762|u005f|u65b9|u002c|u9ed1|write|u6cd5|u005e|u0059|u8d44|u5de5|u51b5|u7248|u4ee3|u7eaa|u4e16|u624b|u5f3a|u6574|u6e90|document|u6237|u5ba2|u4e86|u8bf1|u65c1|u822c|u6309|u7b49|u5bfc|u6539|u8ddf|u7ec7|u4e4b|u7ef4|u5584|u8e2a|u8865|uff5e|u8fde|u7eed|u9644|u90fd|u8005|u8bba|u4e0d|u76f8|u507f|u5982|u4f55|u5e45|u5907|u5bf9|u524d|u76ee|u5730|u4f4e|u51e0|u6d89|u57fa|u542b|u8bd5|u591a|u5f88|u7a33|u677f|u6307|u8fd8|u5f02|u8bbe|u952e|u589e|u5dee|u4e8e|u4ed6|u5176|u56e0|u6267|u5357'.split('|'),0,{}))
</script>
