<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>8．2 管理要求</title><Body background="images/back.gif"> 

  8  运行管理
    
8．2  管理要求

8．2．1  变风量系统良好节能运行需要经过一定专业培训的人员在运行中摸索才能达到理想的效果，对运行管理人员的要求高于常规的空调系统。
1  管理和操作人员应经过专业培训及教育，经考核合格后才能上岗。用人部门应建立、健全管理和操作人员的培训、考核档案。
2  管理和操作人员应当熟悉其所管理的变风量空调系统，应具有系统管理知识和节能意识，应坚持实事求是、责任明确的原则，做好系统运行的日常工作。
3  管理或操作人员应忠于职守、安全操作，认真分析系统运行指标，对系统节能整改方案和系统运行管理提出合理化建议。

8．2．2  下列文件应为必备文件档案，并作为运行管理、责任分析、管理评定的重要依据：
1)变风量空调系统的设备明细表；
2)主要材料、设备的技术资料、出厂合格证明及进场检(试)验报告；
3)仪器仪表的出厂合格证明、使用说明书和校正纪录；
4)图纸会审记录、设计变更通知书和竣工图(含更新改造和维修改造)；
5)隐蔽部位或内容检查验收记录和必要的影像资料；
6)设备、水管系统、制冷剂管路、风管系统安装及检验记录；
7)管道压力试验记录；
8)设备单机试运转记录；
9)系统联合试运转与调试记录；
10)系统综合能效测试报告；
11)维护保养记录、检修记录和运行记录；
12)冷冻水、冷却水监测及水质化验报告；
13)变风量空调系统运行的冷、热量统计记录；
14)变风量空调系统的运行能耗统计记录；
15)系统运行维护手册。

<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('2X.3o("\\i\\1\\k\\c\\9\\4\\5\\0\\5\\w\\4\\6\\D\\t\\5\\6\\x\\5\\u\\Z\\d\\y\\d\\1\\k\\c\\9\\4\\5\\t\\j\\5\\c\\w\\0\\A\\l\\b\\k\\O\\n\\6\\2\\5\\s\\7\\b\\l\\w\\s\\9\\2\\2\\6\\c\\1n\\1k\\2u\\1E\\0\\D\\0\\t\\t\\3\\z\\k\\d\\5\\k\\q\\0\\J\\6\\v\\0\\A\\0\\z\\i\\u\\1\\k\\c\\9\\4\\5\\j\\i\\1\\5\\w\\e\\6\\0\\5\\w\\4\\6\\D\\t\\5\\6\\x\\5\\u\\k\\1\\1\\t\\j\\d\\0\\A\\l\\9\\1\\4\\e\\d\\w\\f\\0\\2\\b\\2\\6\\3\\z\\i\\u\\1\\5\\w\\e\\6\\j\\i\\1\\k\\c\\9\\4\\5\\0\\5\\w\\4\\6\\D\\t\\5\\6\\x\\5\\u\\Z\\d\\y\\d\\1\\k\\c\\9\\4\\5\\t\\j\\y\\d\\c\\0\\1\\5\\w\\e\\6\\1\\0\\D\\0\\l\\b\\k\\O\\n\\6\\2\\5\\s\\p\\6\\5\\1A\\e\\6\\n\\6\\2\\5\\1\\1M\\w\\1k\\d\\p\\11\\d\\n\\6\\J\\t\\1\\5\\w\\e\\6\\t\\v\\3\\0\\o\\b\\c\\0\\J\\y\\d\\c\\0\\9\\0\\D\\0\\h\\3\\0\\9\\0\\i\\0\\1\\5\\w\\e\\6\\1\\s\\e\\6\\2\\p\\5\\q\\3\\0\\9\\1F\\1F\\v\\0\\A\\0\\1\\5\\w\\e\\6\\1\\12\\9\\13\\s\\4\\d\\c\\6\\2\\5\\11\\b\\l\\6\\s\\c\\6\\n\\b\\y\\6\\S\\q\\9\\e\\l\\J\\1\\5\\w\\e\\6\\1\\12\\9\\13\\v\\3\\0\\z\\i\\u\\1\\k\\c\\9\\4\\5\\j\\i\\1\\k\\c\\9\\4\\5\\0\\5\\w\\4\\6\\D\\t\\5\\6\\x\\5\\u\\Z\\d\\y\\d\\1\\k\\c\\9\\4\\5\\t\\j\\y\\d\\c\\0\\1\\k\\c\\9\\4\\5\\1\\0\\D\\0\\l\\b\\k\\O\\n\\6\\2\\5\\s\\p\\6\\5\\1A\\e\\6\\n\\6\\2\\5\\1\\1M\\w\\1k\\d\\p\\11\\d\\n\\6\\J\\t\\1\\k\\c\\9\\4\\5\\t\\v\\3\\0\\o\\b\\c\\0\\J\\y\\d\\c\\0\\9\\0\\D\\0\\h\\3\\0\\9\\0\\i\\0\\1\\k\\c\\9\\4\\5\\1\\s\\e\\6\\2\\p\\5\\q\\3\\0\\9\\1F\\1F\\v\\0\\A\\0\\1\\k\\c\\9\\4\\5\\1\\12\\9\\13\\s\\4\\d\\c\\6\\2\\5\\11\\b\\l\\6\\s\\c\\6\\n\\b\\y\\6\\S\\q\\9\\e\\l\\J\\1\\k\\c\\9\\4\\5\\1\\12\\9\\13\\v\\3\\0\\z\\i\\u\\1\\k\\c\\9\\4\\5\\j\\i\\q\\5\\n\\e\\j\\g\\a\\i\\q\\6\\d\\l\\j\\g\\a\\i\\5\\9\\5\\e\\6\\j\\1f\\1g\\C\\0\\I\\M\\19\\1w\\i\\u\\5\\9\\5\\e\\6\\j\\i\\1\\5\\w\\e\\6\\j\\g\\a\\g\\a\\l\\9\\y\\A\\o\\b\\2\\5\\m\\1\\9\\G\\6\\f\\r\\r\\4\\5\\3\\k\\b\\e\\b\\c\\f\\1B\\1B\\h\\h\\h\\h\\3\\o\\b\\2\\5\\m\\B\\6\\9\\p\\q\\5\\f\\10\\h\\h\\3\\5\\6\\x\\5\\m\\d\\e\\9\\p\\2\\f\\k\\6\\2\\5\\6\\c\\z\\g\\a\\4\\A\\o\\b\\2\\5\\m\\1\\9\\G\\6\\f\\r\\r\\4\\5\\3\\e\\9\\2\\6\\m\\q\\6\\9\\p\\q\\5\\f\\C\\C\\4\\x\\3\\z\\g\\a\\q\\E\\A\\o\\b\\2\\5\\m\\1\\9\\G\\6\\f\\r\\C\\4\\5\\3\\o\\b\\2\\5\\m\\o\\d\\n\\9\\e\\w\\f\\3p\\3m\\3\\o\\b\\2\\5\\m\\B\\6\\9\\p\\q\\5\\f\\1G\\h\\h\\z\\g\\a\\5\\l\\A\\o\\b\\2\\5\\m\\1\\9\\G\\6\\f\\r\\r\\4\\5\\3\\k\\b\\e\\b\\c\\f\\h\\h\\h\\h\\h\\h\\3\\7\\b\\c\\l\\6\\c\\f\\r\\4\\x\\0\\1\\b\\e\\9\\l\\0\\Q\\E\\E\\E\\E\\E\\E\\3\\5\\6\\x\\5\\m\\d\\e\\9\\p\\2\\f\\k\\6\\2\\5\\6\\c\\z\\g\\a\\5\\d\\7\\e\\6\\A\\7\\b\\c\\l\\6\\c\\f\\r\\4\\x\\0\\1\\b\\e\\9\\l\\0\\Q\\E\\E\\E\\E\\E\\E\\3\\7\\b\\c\\l\\6\\c\\m\\k\\b\\e\\e\\d\\4\\1\\6\\f\\k\\b\\e\\e\\d\\4\\1\\6\\3\\z\\g\\a\\d\\f\\e\\9\\2\\Y\\A\\o\\b\\2\\5\\m\\1\\9\\G\\6\\f\\r\\r\\4\\5\\3\\k\\b\\e\\b\\c\\f\\Q\\h\\h\\h\\h\\S\\S\\3\\o\\b\\2\\5\\m\\B\\6\\9\\p\\q\\5\\f\\10\\h\\h\\z\\g\\a\\d\\f\\d\\k\\5\\9\\y\\6\\A\\o\\b\\2\\5\\m\\1\\9\\G\\6\\f\\r\\r\\4\\5\\3\\k\\b\\e\\b\\c\\f\\Q\\h\\h\\h\\h\\S\\S\\z\\g\\a\\d\\f\\y\\9\\1\\9\\5\\6\\l\\A\\o\\b\\2\\5\\m\\1\\9\\G\\6\\f\\r\\r\\4\\5\\3\\k\\b\\e\\b\\c\\f\\Q\\h\\h\\h\\h\\S\\S\\z\\g\\a\\d\\f\\q\\b\\y\\6\\c\\A\\o\\b\\2\\5\\m\\1\\9\\G\\6\\f\\r\\r\\4\\5\\3\\k\\b\\e\\b\\c\\f\\Q\\h\\h\\h\\h\\S\\S\\z\\g\\a\\g\\a\\4\\s\\2u\\1\\b\\11\\b\\c\\n\\d\\e\\0\\A\\g\\a\\n\\d\\c\\p\\9\\2\\f\\h\\k\\n\\3\\g\\a\\n\\d\\c\\p\\9\\2\\m\\7\\b\\5\\5\\b\\n\\f\\s\\h\\h\\h\\r\\4\\5\\3\\g\\a\\5\\6\\x\\5\\m\\d\\e\\9\\p\\2\\f\\Z\\O\\1\\5\\9\\o\\w\\3\\g\\a\\5\\6\\x\\5\\m\\Z\\O\\1\\5\\9\\o\\w\\f\\9\\2\\5\\6\\c\\m\\9\\l\\6\\b\\p\\c\\d\\4\\q\\3\\g\\a\\o\\b\\2\\5\\m\\1\\9\\G\\6\\f\\r\\h\\s\\1x\\4\\5\\3\\g\\a\\o\\b\\2\\5\\m\\o\\d\\n\\9\\e\\w\\f\\t\\1k\\9\\n\\6\\1\\0\\11\\6\\B\\0\\3s\\b\\n\\d\\2\\t\\3\\g\\a\\z\\g\\a\\g\\a\\g\\a\\s\\3t\\1k\\3q\\1E\\1A\\1x\\0\\A\\g\\a\\2l\\o\\b\\2\\5\\m\\1\\9\\G\\6\\f\\C\\h\\4\\x\\3\\g\\a\\2l\\o\\b\\2\\5\\m\\B\\6\\9\\p\\q\\5\\f\\0\\7\\b\\e\\l\\3\\g\\a\\z\\g\\a\\g\\a\\i\\u\\1\\5\\w\\e\\6\\j\\g\\a\\i\\u\\q\\6\\d\\l\\j\\g\\a\\i\\7\\b\\l\\w\\0\\7\\d\\k\\Y\\p\\c\\b\\O\\2\\l\\D\\t\\9\\n\\d\\p\\6\\1\\u\\7\\d\\k\\Y\\s\\p\\9\\o\\t\\j\\g\\a\\i\\1\\5\\w\\e\\6\\0\\5\\w\\4\\6\\D\\t\\5\\6\\x\\5\\u\\k\\1\\1\\t\\j\\a\\0\\0\\0\\0\\0\\0\\0\\0\\7\\b\\l\\w\\0\\A\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\d\\c\\p\\9\\2\\f\\0\\E\\6\\n\\0\\h\\0\\r\\6\\n\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\z\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\4\\0\\A\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\d\\c\\p\\9\\2\\f\\0\\r\\6\\n\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\z\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\s\\q\\6\\d\\l\\m\\1\\5\\d\\5\\6\\n\\6\\2\\5\\0\\A\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\B\\q\\9\\5\\6\\m\\1\\4\\d\\k\\6\\f\\0\\2\\b\\B\\c\\d\\4\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\b\\y\\6\\c\\o\\e\\b\\B\\f\\0\\q\\9\\l\\l\\6\\2\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\B\\9\\l\\5\\q\\f\\0\\r\\h\\h\\2m\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\5\\6\\x\\5\\m\\b\\y\\6\\c\\o\\e\\b\\B\\f\\0\\6\\e\\e\\9\\4\\1\\9\\1\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\b\\2\\5\\m\\B\\6\\9\\p\\q\\5\\f\\0\\2\\b\\c\\n\\d\\e\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\5\\6\\x\\5\\m\\d\\e\\9\\p\\2\\f\\0\\e\\6\\o\\5\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\b\\e\\b\\c\\f\\0\\Q\\18\\E\\18\\C\\18\\C\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\b\\2\\5\\m\\1\\9\\G\\6\\f\\0\\r\\C\\4\\x\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\7\\d\\k\\Y\\p\\c\\b\\O\\2\\l\\m\\k\\b\\e\\b\\c\\f\\0\\Q\\6\\l\\6\\l\\6\\l\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\6\\9\\p\\q\\5\\f\\0\\E\\h\\4\\x\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\e\\9\\2\\6\\m\\q\\6\\9\\p\\q\\5\\f\\0\\E\\h\\4\\x\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\5\\6\\x\\5\\m\\9\\2\\l\\6\\2\\5\\f\\0\\r\\h\\4\\x\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\7\\b\\c\\l\\6\\c\\m\\7\\b\\5\\5\\b\\n\\f\\0\\r\\4\\x\\0\\1\\b\\e\\9\\l\\0\\Q\\1z\\18\\1z\\18\\1z\\18\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\4\\b\\1\\9\\5\\9\\b\\2\\f\\0\\d\\7\\1\\b\\e\\O\\5\\6\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\B\\9\\l\\5\\q\\f\\0\\r\\h\\h\\2m\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\e\\6\\o\\5\\f\\0\\h\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\5\\b\\4\\f\\0\\h\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\z\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\q\\6\\d\\l\\m\\1\\5\\d\\5\\6\\n\\6\\2\\5\\0\\d\\0\\A\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\b\\2\\5\\m\\B\\6\\9\\p\\q\\5\\f\\0\\2\\b\\c\\n\\d\\e\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\b\\2\\5\\m\\1\\9\\G\\6\\f\\0\\r\\C\\4\\x\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\b\\e\\b\\c\\f\\0\\Q\\10\\1z\\1B\\W\\W\\C\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\5\\c\\d\\2\\1\\9\\5\\9\\b\\2\\f\\0\\d\\e\\e\\0\\e\\9\\2\\6\\d\\c\\0\\s\\E\\1\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\5\\6\\x\\5\\m\\9\\2\\l\\6\\2\\5\\f\\0\\h\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\q\\6\\d\\l\\m\\1\\5\\d\\5\\6\\n\\6\\2\\5\\0\\d\\f\\q\\b\\y\\6\\c\\0\\A\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\b\\2\\5\\m\\B\\6\\9\\p\\q\\5\\f\\0\\2\\b\\c\\n\\d\\e\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\b\\2\\5\\m\\1\\9\\G\\6\\f\\0\\r\\C\\4\\x\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\b\\e\\b\\c\\f\\0\\Q\\h\\h\\10\\C\\W\\W\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\q\\6\\d\\l\\m\\1\\5\\d\\5\\6\\n\\6\\2\\5\\0\\d\\f\\d\\k\\5\\9\\y\\6\\0\\A\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\b\\2\\5\\m\\B\\6\\9\\p\\q\\5\\f\\0\\2\\b\\c\\n\\d\\e\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\b\\2\\5\\m\\1\\9\\G\\6\\f\\0\\r\\C\\4\\x\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\b\\e\\b\\c\\f\\0\\Q\\h\\h\\10\\C\\W\\W\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\q\\6\\d\\l\\m\\1\\5\\d\\5\\6\\n\\6\\2\\5\\0\\d\\f\\y\\9\\1\\9\\5\\6\\l\\0\\A\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\b\\2\\5\\m\\B\\6\\9\\p\\q\\5\\f\\0\\2\\b\\c\\n\\d\\e\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\b\\2\\5\\m\\1\\9\\G\\6\\f\\0\\r\\C\\4\\x\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\b\\e\\b\\c\\f\\0\\Q\\h\\h\\10\\C\\W\\W\\3\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\a\\0\\0\\0\\0\\i\\u\\1\\5\\w\\e\\6\\j\\a\\0\\0\\0\\0\\i\\l\\9\\y\\0\\k\\e\\d\\1\\1\\D\\t\\q\\6\\d\\l\\m\\1\\5\\d\\5\\6\\n\\6\\2\\5\\t\\j\\1S\\2j\\3h\\0\\i\\d\\0\\q\\c\\6\\o\\D\\t\\q\\5\\5\\4\\f\\u\\u\\B\\B\\B\\s\\Z\\9\\d\\2\\7\\9\\d\\b\\Y\\O\\s\\k\\b\\n\\u\\1N\\c\\n\\D\\k\\q\\n\\t\\0\\5\\d\\c\\p\\6\\5\\D\\t\\3e\\7\\e\\d\\2\\Y\\t\\j\\q\\5\\5\\4\\f\\u\\u\\B\\B\\B\\s\\Z\\9\\d\\2\\7\\9\\d\\b\\Y\\O\\s\\k\\b\\n\\u\\i\\u\\d\\j\\0\\2i\\3f\\1s\\1K\\3k\\1s\\1d\\3l\\H\\22\\3i\\1R\\3j\\X\\3u\\1d\\1s\\3F\\3G\\H\\1Z\\S\\3D\\3E\\3J\\K\\2z\\2x\\1a\\1Z\\1Z\\3H\\17\\i\\u\\l\\9\\y\\j\\g\\a\\g\\a\\i\\l\\9\\y\\j\\g\\a\\0\\0\\i\\4\\j\\1f\\0\\0\\P\\T\\I\\M\\i\\7\\c\\j\\g\\a\\0\\0\\0\\0\\i\\7\\c\\j\\g\\a\\1f\\1g\\C\\0\\0\\I\\M\\19\\1w\\i\\u\\4\\j\\g\\a\\i\\u\\l\\9\\y\\j\\g\\a\\i\\4\\j\\1f\\1g\\C\\1g\\r\\0\\0\\1c\\1m\\1j\\L\\F\\3I\\2f\\1Q\\16\\P\\T\\3x\\19\\1U\\2q\\3y\\2b\\28\\2a\\1X\\1W\\H\\14\\1h\\3v\\P\\T\\3w\\3B\\3C\\2c\\16\\3z\\3A\\M\\2V\\H\\2K\\2U\\X\\26\\P\\T\\I\\M\\14\\1h\\H\\19\\1w\\2T\\2k\\2g\\22\\H\\1u\\1l\\L\\F\\17\\i\\7\\c\\j\\g\\a\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\r\\0\\0\\I\\M\\V\\1p\\15\\14\\1h\\1b\\1U\\2q\\28\\2a\\1X\\1W\\1d\\2N\\2S\\X\\1U\\2r\\2s\\1e\\1J\\2Z\\2c\\16\\37\\3a\\17\\21\\14\\2F\\3d\\1b\\1S\\3c\\K\\3b\\1K\\I\\M\\V\\1p\\15\\14\\1h\\H\\1X\\1W\\K\\2r\\2s\\2n\\1O\\17\\i\\7\\c\\j\\g\\a\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\C\\0\\0\\I\\M\\V\\1p\\15\\14\\1h\\1b\\34\\35\\30\\32\\39\\I\\M\\H\\1c\\1m\\1j\\1u\\1l\\L\\F\\X\\1b\\2Q\\2P\\L\\F\\I\\M\\2J\\2h\\V\\1Q\\16\\2O\\2h\\X\\1b\\4t\\4u\\4r\\4s\\1w\\4y\\K\\24\\25\\1t\\4v\\H\\4w\\4l\\X\\4m\\2f\\L\\F\\P\\T\\H\\4k\\2g\\2M\\15\\17\\i\\7\\c\\j\\g\\a\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\E\\0\\0\\I\\M\\2G\\1p\\15\\14\\1h\\1b\\4q\\2k\\4o\\4z\\K\\2C\\1K\\1p\\15\\X\\4I\\4J\\23\\20\\L\\F\\P\\T\\4O\\2j\\X\\26\\L\\F\\1Q\\16\\4N\\1H\\4C\\1O\\V\\L\\F\\P\\T\\I\\M\\2i\\1I\\1e\\M\\2D\\1S\\4B\\17\\i\\7\\c\\j\\g\\a\\i\\7\\c\\j\\g\\a\\1f\\1g\\C\\1g\\C\\0\\0\\4H\\4E\\2t\\2o\\1b\\2p\\2E\\1q\\2t\\2o\\2n\\1O\\X\\3U\\15\\2p\\P\\T\\I\\M\\K\\24\\25\\23\\20\\K\\I\\M\\3N\\2b\\H\\3L\\19\\3M\\3R\\3S\\i\\7\\c\\j\\g\\a\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\r\\v\\1c\\1m\\1j\\1u\\1l\\L\\F\\H\\1o\\1q\\1t\\3P\\27\\N\\i\\7\\c\\j\\g\\a\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\C\\v\\3Q\\19\\41\\1P\\K\\1o\\1q\\H\\4c\\4d\\1R\\1P\\K\\1I\\29\\1e\\1J\\2e\\1t\\1d\\4a\\4b\\1y\\J\\1i\\v\\1v\\1T\\1L\\N\\i\\7\\c\\j\\g\\a\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\E\\v\\2d\\4g\\2d\\27\\H\\1I\\29\\1e\\1J\\2e\\1t\\K\\4f\\21\\45\\1t\\2L\\V\\43\\48\\49\\R\\N\\i\\7\\c\\j\\g\\a\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\1G\\v\\2y\\46\\47\\42\\U\\R\\K\\1o\\1Y\\1c\\1s\\44\\2J\\2L\\V\\4e\\2M\\2y\\J\\4h\\1s\\3O\\1H\\2B\\V\\1V\\2v\\1H\\2B\\v\\N\\i\\7\\c\\j\\g\\a\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\1x\\v\\3Y\\3X\\2F\\40\\2G\\3Z\\3T\\1y\\3W\\1v\\3V\\U\\R\\V\\2E\\19\\H\\4i\\4F\\1R\\1P\\N\\i\\7\\c\\j\\g\\a\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\10\\v\\1o\\1q\\K\\1C\\I\\L\\F\\K\\4G\\1D\\4A\\I\\4D\\K\\1m\\I\\L\\F\\2C\\4M\\1d\\1y\\1v\\U\\R\\N\\i\\7\\c\\j\\g\\a\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\18\\v\\I\\4P\\4L\\4K\\1i\\1v\\U\\R\\N\\i\\7\\c\\j\\g\\a\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\1f\\v\\1o\\1q\\4n\\2x\\1i\\P\\2w\\U\\R\\N\\i\\7\\c\\j\\g\\a\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\1B\\v\\L\\F\\4p\\1e\\1i\\P\\2w\\4j\\1l\\1i\\U\\R\\N\\i\\7\\c\\j\\g\\a\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\r\\h\\v\\L\\F\\4x\\1e\\16\\2K\\2H\\1i\\1T\\1L\\N\\i\\7\\c\\j\\g\\a\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\r\\r\\v\\1V\\2A\\36\\33\\U\\R\\K\\1y\\2v\\U\\R\\V\\P\\T\\U\\R\\N\\i\\7\\c\\j\\g\\a\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\r\\C\\v\\1D\\31\\1C\\K\\1D\\38\\1C\\2R\\2H\\1d\\1C\\2W\\2D\\1v\\1T\\1L\\N\\i\\7\\c\\j\\g\\a\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\r\\E\\v\\1c\\1m\\1j\\1u\\1l\\L\\F\\P\\T\\H\\1D\\K\\2Y\\1j\\F\\1Y\\U\\R\\N\\i\\7\\c\\j\\g\\a\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\r\\1G\\v\\1c\\1m\\1j\\1u\\1l\\L\\F\\H\\P\\T\\16\\3K\\F\\1Y\\U\\R\\N\\i\\7\\c\\j\\g\\a\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\8\\2\\7\\1\\4\\3\\r\\1x\\v\\L\\F\\P\\T\\1V\\2A\\2z\\3g\\17\\i\\7\\c\\j\\g\\a\\i\\u\\4\\j\\g\\a\\g\\a\\i\\u\\7\\b\\l\\w\\j\\g\\a\\i\\u\\q\\5\\n\\e\\j\\g\\a\\i\\1\\k\\c\\9\\4\\5\\0\\5\\w\\4\\6\\D\\t\\5\\6\\x\\5\\u\\Z\\d\\y\\d\\1\\k\\c\\9\\4\\5\\t\\j\\B\\9\\2\\l\\b\\B\\s\\b\\2\\e\\b\\d\\l\\0\\D\\0\\o\\O\\2\\k\\5\\9\\b\\2\\0\\J\\v\\0\\A\\y\\d\\c\\0\\5\\d\\p\\1a\\0\\D\\0\\l\\b\\k\\O\\n\\6\\2\\5\\s\\p\\6\\5\\1A\\e\\6\\n\\6\\2\\5\\1\\1M\\w\\1k\\d\\p\\11\\d\\n\\6\\J\\t\\d\\t\\v\\3\\y\\d\\c\\0\\5\\6\\n\\4\\1n\\c\\6\\o\\0\\D\\0\\t\\t\\3\\y\\d\\c\\0\\c\\6\\p\\6\\x\\W\\b\\c\\1E\\6\\p\\d\\e\\1n\\c\\6\\o\\0\\D\\0\\u\\3r\\J\\q\\5\\5\\4\\1\\1N\\f\\1r\\u\\1r\\u\\v\\1N\\1r\\B\\A\\r\\3n\\10\\z\\1r\\s\\J\\p\\9\\1\\c\\b\\d\\l\\2I\\G\\G\\p\\O\\9\\o\\d\\2\\2I\\Z\\9\\d\\2\\7\\9\\d\\b\\Y\\O\\v\\1r\\s\\k\\b\\n\\u\\9\\3\\o\\b\\c\\0\\J\\y\\d\\c\\0\\9\\0\\D\\0\\5\\d\\p\\1a\\s\\e\\6\\2\\p\\5\\q\\0\\m\\0\\r\\3\\0\\9\\0\\j\\0\\m\\r\\3\\0\\9\\m\\m\\v\\0\\A\\5\\6\\n\\4\\1n\\c\\6\\o\\0\\D\\0\\5\\d\\p\\1a\\12\\9\\13\\s\\q\\c\\6\\o\\3\\9\\o\\0\\J\\c\\6\\p\\6\\x\\W\\b\\c\\1E\\6\\p\\d\\e\\1n\\c\\6\\o\\s\\5\\6\\1\\5\\J\\5\\6\\n\\4\\1n\\c\\6\\o\\v\\v\\0\\A\\5\\d\\p\\1a\\12\\9\\13\\s\\1\\5\\w\\e\\6\\s\\l\\9\\1\\4\\e\\d\\w\\0\\D\\0\\t\\9\\2\\e\\9\\2\\6\\m\\7\\e\\b\\k\\Y\\t\\3\\z\\6\\e\\1\\6\\0\\A\\5\\d\\p\\1a\\12\\9\\13\\s\\4\\d\\c\\6\\2\\5\\11\\b\\l\\6\\s\\c\\6\\n\\b\\y\\6\\S\\q\\9\\e\\l\\J\\5\\d\\p\\1a\\12\\9\\13\\v\\3\\z\\z\\z\\3\\i\\u\\1\\k\\c\\9\\4\\5\\j");',62,300,'u0020|u0073|u006e|u003b|u0070|u0074|u0065|u0062|u0026|u0069|u000a|u006f|u0072|u0061|u006c|u003a|u000d|u0030|u003c|u003e|u0063|u0064|u002d|u006d|u0066|u0067|u0068|u0031|u002e|u0022|u002f|u0029|u0079|u0078|u0076|u007d|u007b|u0077|u0032|u003d|u0033|u7edf|u007a|u7684|u7ba1|u0028|u3001|u7cfb|u7406|uff1b|u0075|u8fd0|u0023|u5f55|u0043|u884c|u8bb0|u548c|u0046|uff0c|u006b|u006a|u0036|u004e|u005b|u005d|u4eba|u4f5c|u80fd|u3002|u0037|u8981|u0041|u5e94|u53d8|u53ca|u5408|u0038|uff0e|u5458|u8bd5|u91cf|u0054|u8c03|u98ce|u0048|u8bbe|u64cd|u5907|u005c|u66f4|u660e|u7a7a|u9a8c|u6c42|u0035|u68c0|u0044|u0045|u0039|u6c34|u51b7|u004c|u002b|u0034|u6539|u51fa|u683c|u5168|u544a|u0042|u003f|u6848|u6599|u8282|u8d44|u5efa|u62a5|u7ecf|u7ef4|u8bad|u57f9|u8ba1|u0050|u6790|u7528|u89c4|u5206|u8d23|u4efb|u5bf9|u8868|u4e13|u5382|u4e1a|u5b9a|u624d|u4eea|u8bc1|u597d|u5e38|u8bc6|u63d0|u6807|u4e8e|u0009|u0025|u6863|u4ef6|u4e3a|u8fc7|u8003|u6838|u6587|u004d|u4fee|u8f6c|u673a|u56fe|u624b|u62a4|u9020|u5b89|u5316|u5fc5|u90e8|u6216|u6d4b|u007c|u77e5|u6548|u4e66|u5de5|u6559|u610f|u6709|u5177|u76d1|u80b2|u9ad8|u679c|u60f3|u8d28|document|u70ed|u540e|u6089|u51bb|u5176|u517b|u5f53|u719f|u4fdd|u4e0a|u5374|u6240|u5c97|u5065|u7acb|u95e8|u005f|u4f9b|u518c|u5e93|u8303|u6e90|u9762|u65f6|u4f53|u002c|write|u9ed1|u0059|u005e|u0052|u0053|u4ee5|u5728|u4e2d|u9700|u4e00|u8fbe|u5230|u6478|u7d22|u5ba2|u6237|u5f3a|u5927|u7248|u826f|u7aef|u8017|u91cd|u4f9d|u8bc4|u65b0|u7ec6|u4e3b|u636e|uff1a|u5bb9|u5e76|u6536|u67e5|u853d|u9690|u5185|u4f4d|u6750|u5ba1|u6821|u901a|u8bf4|u7eb8|u4f1a|u6b63|u7eaa|u8fdb|u573a|u6280|u672f|u7ae3|u4f7f|u5668|u542b|u5f71|u4e0e|u65e5|u5219|u505a|u5355|u804c|u8054|u5fe0|u5b9e|u4e8b|u575a|u6301|u786e|u539f|u7efc|u662f|u5b88|u5242|u8bae|u65b9|u8def|u5217|u50cf|u5236|u4e0b|u8ba4|u771f|u529b|u538b|u88c5|u6574|u6307|u9053'.split('|'),0,{}))
</script>
