<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>4 室内外设计计算参数</title><Body background="images/back.gif"> 

  4  室内外设计计算参数
    
4．1  室内空气设计参数

4．1．1  冬季室内设计温度应根据建筑物的用途采用，并应符合下列规定：
1  生产厂房、仓库、公用辅助建筑的工作地点应按劳动强度确定设计温度，并应符合下列规定：
1)轻劳动应为18℃～21℃，中劳动应为16℃～18℃，重劳动应为14℃～16℃，极重劳动应为12℃～14℃；
2)当每名工人占用面积大于50m2，工作地点设计温度轻劳动时可降低至10℃，中劳动时可降低至7℃，重劳动时可降低至5℃。
2  生活、行政辅助建筑物及生产厂房、仓库、公用辅助建筑的辅助用室的室内温度应符合下列规定：
1)浴室、更衣室不应低于25℃；
2)办公室、休息室、食堂不应低于18℃；
3)盥洗室、厕所不应低于14℃。
3  生产工艺对厂房有温、湿度有要求时，应按工艺要求确定室内设计温度。
4  采用辐射供暖时，室内设计温度值可低于本条第1款～第3款规定值2℃～3℃。
5  严寒、寒冷地区的生产厂房、仓库、公用辅助建筑仅要求室内防冻时，室内防冻设计温度宜为5℃。

4．1．2  设置供暖的建筑物，冬季室内活动区的平均风速应符合下列规定：
1  生产厂房，当室内散热量小于23W／m3时，不宜大于0．3m／s，当室内散热量大于或等于23W／m3时，不宜大于0．5m／s；
2  公用辅助建筑，不宜大于0．3m／s。

4．1．3  空气调节室内设计参数应符合下列规定：
1  工艺性空气调节室内温湿度基数及其允许波动范围应根据工艺需要及卫生要求确定。活动区的风速，冬季不宜大于0．3m／s，夏季宜采用0．2m／s～0．5m／s；当室内温度高于30℃时，可大于0．5m／s。
2  舒适性空气调节室内设计参数宜符合表4．1．3的规定。
表4．1．3  空气调节室内设计参数


  
    
      参数
      冬季
      夏季
    
    
      温度（℃）
      18～24
      25～28
    
    
      风速（m/s）
      ≤0.2
      ≤0.3
    
    
      相对湿度（％）
      —
      40～70
    
  

4．1．4  当工艺无特殊要求时，生产厂房夏季工作地点的温度可根据夏季通风室外计算温度及其与工作地点的允许最大温差进行设计，并不得超过表4．1．4的规定。
表4．1．4  夏季工作地点温度(℃)


  
    
      夏季通风室外计算温度
      ≤22
      23
      24
      25
      26
      27
      28
      29～32
      ≥33
    
    
      允许最大温差
      10
      9
      8
      7
      6
      5
      4
      3
      2
    
    
      工作地点温度
      ≤32
      32
      32～35
      35
    
  

4．1．5  生产厂房不同相对湿度下空气温度的上限值应符合表4．1．5的规定。
表4．1．5  生产厂房不同相对湿度下空气温度的上限值


  
    
      相对湿度Φ（％）
      55≤Φ＜65
      65≤Φ＜75
      75≤Φ＜85
      ≥85
    
    
      温度（℃）
      29
      28
      27
      26
    
  

4．1．6  高温、强热辐射作业场所应采取隔热、降温措施，并应符合下列规定： 
  1  人员经常停留或靠近的高温地面或高温壁板，其表面平均温度不应大于40℃，瞬间最高温度不宜大于60℃。
  2  在高温作业区附近应设置休息室。夏季休息室的温度宜为26℃～30℃。
3  特殊高温作业区应采取隔热措施，热辐射强度应小于700W／m2，室内温度不应大于28℃。

4．1．7  热辐射强度较高的作业场所采用局部送风系统时，工作地点的温度和平均风速应符合表4．1．7的规定。
表4．1．7  工作地点的温度和平均风速

注：1  轻劳动时，温度宜采用表中较高值，风速宜采用较低值；重劳动时，温度宜采用较低值，风速宜采用较高值，中劳动时，其数据可按插入法确定。
  2  表中夏季工作地点的温度，对于夏热冬冷或夏热冬暖地区可提高2℃，对于累年最热月平均温度小于25℃的地区可降低2℃。
  
  4．1．8  工业建筑室内空气质量应符合国家现行有关室内空气质量标准及职业卫生标准的规定。
  
  4．1．9  工业建筑应保证每人不小于30m3／h的新风量。

<img src="images/76170_1789998_1790002_0.jpg" width="550" height="162">
<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('3I.3H("\\2\\4\\p\\a\\d\\8\\1\\0\\1\\F\\8\\7\\v\\l\\1\\7\\J\\1\\h\\1q\\f\\D\\f\\4\\p\\a\\d\\8\\1\\l\\3\\1\\a\\F\\0\\L\\b\\g\\p\\O\\q\\7\\5\\1\\y\\c\\g\\b\\F\\y\\d\\5\\5\\7\\a\\1Y\\24\\3i\\2O\\0\\v\\0\\l\\l\\9\\N\\p\\f\\1\\p\\s\\0\\X\\7\\S\\0\\L\\0\\N\\2\\h\\4\\p\\a\\d\\8\\1\\3\\2\\4\\1\\F\\i\\7\\0\\1\\F\\8\\7\\v\\l\\1\\7\\J\\1\\h\\p\\4\\4\\l\\3\\f\\0\\L\\b\\d\\4\\8\\i\\f\\F\\n\\0\\5\\g\\5\\7\\9\\N\\2\\h\\4\\1\\F\\i\\7\\3\\2\\4\\p\\a\\d\\8\\1\\0\\1\\F\\8\\7\\v\\l\\1\\7\\J\\1\\h\\1q\\f\\D\\f\\4\\p\\a\\d\\8\\1\\l\\3\\D\\f\\a\\0\\4\\1\\F\\i\\7\\4\\0\\v\\0\\b\\g\\p\\O\\q\\7\\5\\1\\y\\o\\7\\1\\2U\\i\\7\\q\\7\\5\\1\\4\\2T\\F\\24\\f\\o\\1D\\f\\q\\7\\X\\l\\4\\1\\F\\i\\7\\l\\S\\9\\0\\w\\g\\a\\0\\X\\D\\f\\a\\0\\d\\0\\v\\0\\k\\9\\0\\d\\0\\2\\0\\4\\1\\F\\i\\7\\4\\y\\i\\7\\5\\o\\1\\s\\9\\0\\d\\2z\\2z\\S\\0\\L\\0\\4\\1\\F\\i\\7\\4\\1F\\d\\1E\\y\\8\\f\\a\\7\\5\\1\\1D\\g\\b\\7\\y\\a\\7\\q\\g\\D\\7\\1f\\s\\d\\i\\b\\X\\4\\1\\F\\i\\7\\4\\1F\\d\\1E\\S\\9\\0\\N\\2\\h\\4\\p\\a\\d\\8\\1\\3\\2\\4\\p\\a\\d\\8\\1\\0\\1\\F\\8\\7\\v\\l\\1\\7\\J\\1\\h\\1q\\f\\D\\f\\4\\p\\a\\d\\8\\1\\l\\3\\D\\f\\a\\0\\4\\p\\a\\d\\8\\1\\4\\0\\v\\0\\b\\g\\p\\O\\q\\7\\5\\1\\y\\o\\7\\1\\2U\\i\\7\\q\\7\\5\\1\\4\\2T\\F\\24\\f\\o\\1D\\f\\q\\7\\X\\l\\4\\p\\a\\d\\8\\1\\l\\S\\9\\0\\w\\g\\a\\0\\X\\D\\f\\a\\0\\d\\0\\v\\0\\k\\9\\0\\d\\0\\2\\0\\4\\p\\a\\d\\8\\1\\4\\y\\i\\7\\5\\o\\1\\s\\9\\0\\d\\2z\\2z\\S\\0\\L\\0\\4\\p\\a\\d\\8\\1\\4\\1F\\d\\1E\\y\\8\\f\\a\\7\\5\\1\\1D\\g\\b\\7\\y\\a\\7\\q\\g\\D\\7\\1f\\s\\d\\i\\b\\X\\4\\p\\a\\d\\8\\1\\4\\1F\\d\\1E\\S\\9\\0\\N\\2\\h\\4\\p\\a\\d\\8\\1\\3\\2\\s\\1\\q\\i\\3\\e\\6\\2\\s\\7\\f\\b\\3\\e\\6\\2\\1\\d\\1\\i\\7\\3\\C\\0\\G\\U\\2p\\12\\V\\V\\2u\\1O\\1A\\2\\h\\1\\d\\1\\i\\7\\3\\2\\4\\1\\F\\i\\7\\3\\e\\6\\e\\6\\b\\d\\D\\L\\w\\g\\5\\1\\t\\4\\d\\Y\\7\\n\\m\\m\\8\\1\\9\\p\\g\\i\\g\\a\\n\\1k\\1k\\k\\k\\k\\k\\9\\w\\g\\5\\1\\t\\I\\7\\d\\o\\s\\1\\n\\T\\k\\k\\9\\1\\7\\J\\1\\t\\f\\i\\d\\o\\5\\n\\p\\7\\5\\1\\7\\a\\N\\e\\6\\8\\L\\w\\g\\5\\1\\t\\4\\d\\Y\\7\\n\\m\\m\\8\\1\\9\\i\\d\\5\\7\\t\\s\\7\\d\\o\\s\\1\\n\\r\\r\\8\\J\\9\\N\\e\\6\\s\\u\\L\\w\\g\\5\\1\\t\\4\\d\\Y\\7\\n\\m\\r\\8\\1\\9\\w\\g\\5\\1\\t\\w\\f\\q\\d\\i\\F\\n\\3F\\41\\9\\w\\g\\5\\1\\t\\I\\7\\d\\o\\s\\1\\n\\C\\k\\k\\N\\e\\6\\1\\b\\L\\w\\g\\5\\1\\t\\4\\d\\Y\\7\\n\\m\\m\\8\\1\\9\\p\\g\\i\\g\\a\\n\\k\\k\\k\\k\\k\\k\\9\\c\\g\\a\\b\\7\\a\\n\\m\\8\\J\\0\\4\\g\\i\\d\\b\\0\\1d\\u\\u\\u\\u\\u\\u\\9\\1\\7\\J\\1\\t\\f\\i\\d\\o\\5\\n\\p\\7\\5\\1\\7\\a\\N\\e\\6\\1\\f\\c\\i\\7\\L\\c\\g\\a\\b\\7\\a\\n\\m\\8\\J\\0\\4\\g\\i\\d\\b\\0\\1d\\u\\u\\u\\u\\u\\u\\9\\c\\g\\a\\b\\7\\a\\t\\p\\g\\i\\i\\f\\8\\4\\7\\n\\p\\g\\i\\i\\f\\8\\4\\7\\9\\N\\e\\6\\f\\n\\i\\d\\5\\1y\\L\\w\\g\\5\\1\\t\\4\\d\\Y\\7\\n\\m\\m\\8\\1\\9\\p\\g\\i\\g\\a\\n\\1d\\k\\k\\k\\k\\1f\\1f\\9\\w\\g\\5\\1\\t\\I\\7\\d\\o\\s\\1\\n\\T\\k\\k\\N\\e\\6\\f\\n\\f\\p\\1\\d\\D\\7\\L\\w\\g\\5\\1\\t\\4\\d\\Y\\7\\n\\m\\m\\8\\1\\9\\p\\g\\i\\g\\a\\n\\1d\\k\\k\\k\\k\\1f\\1f\\N\\e\\6\\f\\n\\D\\d\\4\\d\\1\\7\\b\\L\\w\\g\\5\\1\\t\\4\\d\\Y\\7\\n\\m\\m\\8\\1\\9\\p\\g\\i\\g\\a\\n\\1d\\k\\k\\k\\k\\1f\\1f\\N\\e\\6\\f\\n\\s\\g\\D\\7\\a\\L\\w\\g\\5\\1\\t\\4\\d\\Y\\7\\n\\m\\m\\8\\1\\9\\p\\g\\i\\g\\a\\n\\1d\\k\\k\\k\\k\\1f\\1f\\N\\e\\6\\e\\6\\8\\y\\3i\\4\\g\\1D\\g\\a\\q\\f\\i\\0\\L\\e\\6\\q\\f\\a\\o\\d\\5\\n\\k\\p\\q\\9\\e\\6\\q\\f\\a\\o\\d\\5\\t\\c\\g\\1\\1\\g\\q\\n\\y\\k\\k\\k\\m\\8\\1\\9\\e\\6\\1\\7\\J\\1\\t\\f\\i\\d\\o\\5\\n\\1q\\O\\4\\1\\d\\w\\F\\9\\e\\6\\1\\7\\J\\1\\t\\1q\\O\\4\\1\\d\\w\\F\\n\\d\\5\\1\\7\\a\\t\\d\\b\\7\\g\\o\\a\\f\\8\\s\\9\\e\\6\\w\\g\\5\\1\\t\\4\\d\\Y\\7\\n\\m\\k\\y\\E\\8\\1\\9\\e\\6\\w\\g\\5\\1\\t\\w\\f\\q\\d\\i\\F\\n\\l\\24\\d\\q\\7\\4\\0\\1D\\7\\I\\0\\3Y\\g\\q\\f\\5\\l\\9\\e\\6\\N\\e\\6\\e\\6\\2\\h\\4\\1\\F\\i\\7\\3\\e\\6\\2\\h\\s\\7\\f\\b\\3\\e\\6\\2\\c\\g\\b\\F\\0\\c\\f\\p\\1y\\o\\a\\g\\O\\5\\b\\v\\l\\d\\q\\f\\o\\7\\4\\h\\c\\f\\p\\1y\\y\\o\\d\\w\\l\\3\\e\\6\\2\\4\\1\\F\\i\\7\\0\\1\\F\\8\\7\\v\\l\\1\\7\\J\\1\\h\\p\\4\\4\\l\\3\\6\\0\\0\\0\\0\\0\\0\\0\\0\\c\\g\\b\\F\\0\\L\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\f\\a\\o\\d\\5\\n\\0\\u\\7\\q\\0\\k\\0\\m\\7\\q\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\N\\6\\6\\0\\0\\0\\0\\0\\0\\0\\0\\8\\0\\L\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\f\\a\\o\\d\\5\\n\\0\\m\\7\\q\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\N\\6\\6\\0\\0\\0\\0\\0\\0\\0\\0\\y\\s\\7\\f\\b\\t\\4\\1\\f\\1\\7\\q\\7\\5\\1\\0\\L\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\I\\s\\d\\1\\7\\t\\4\\8\\f\\p\\7\\n\\0\\5\\g\\I\\a\\f\\8\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\D\\7\\a\\w\\i\\g\\I\\n\\0\\s\\d\\b\\b\\7\\5\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\I\\d\\b\\1\\s\\n\\0\\m\\k\\k\\3j\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\7\\J\\1\\t\\g\\D\\7\\a\\w\\i\\g\\I\\n\\0\\7\\i\\i\\d\\8\\4\\d\\4\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\g\\5\\1\\t\\I\\7\\d\\o\\s\\1\\n\\0\\5\\g\\a\\q\\f\\i\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\7\\J\\1\\t\\f\\i\\d\\o\\5\\n\\0\\i\\7\\w\\1\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\g\\i\\g\\a\\n\\0\\1d\\Q\\u\\Q\\r\\Q\\r\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\g\\5\\1\\t\\4\\d\\Y\\7\\n\\0\\m\\r\\8\\J\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\f\\p\\1y\\o\\a\\g\\O\\5\\b\\t\\p\\g\\i\\g\\a\\n\\0\\1d\\7\\b\\7\\b\\7\\b\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\7\\d\\o\\s\\1\\n\\0\\u\\k\\8\\J\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\i\\d\\5\\7\\t\\s\\7\\d\\o\\s\\1\\n\\0\\u\\k\\8\\J\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\7\\J\\1\\t\\d\\5\\b\\7\\5\\1\\n\\0\\m\\k\\8\\J\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\g\\a\\b\\7\\a\\t\\c\\g\\1\\1\\g\\q\\n\\0\\m\\8\\J\\0\\4\\g\\i\\d\\b\\0\\1d\\2D\\Q\\2D\\Q\\2D\\Q\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\8\\g\\4\\d\\1\\d\\g\\5\\n\\0\\f\\c\\4\\g\\i\\O\\1\\7\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\I\\d\\b\\1\\s\\n\\0\\m\\k\\k\\3j\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\i\\7\\w\\1\\n\\0\\k\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\g\\8\\n\\0\\k\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\N\\6\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\y\\s\\7\\f\\b\\t\\4\\1\\f\\1\\7\\q\\7\\5\\1\\0\\f\\0\\L\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\g\\5\\1\\t\\I\\7\\d\\o\\s\\1\\n\\0\\5\\g\\a\\q\\f\\i\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\g\\5\\1\\t\\4\\d\\Y\\7\\n\\0\\m\\r\\8\\J\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\g\\i\\g\\a\\n\\0\\1d\\T\\2D\\1k\\1v\\1v\\r\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\a\\f\\5\\4\\d\\1\\d\\g\\5\\n\\0\\f\\i\\i\\0\\i\\d\\5\\7\\f\\a\\0\\y\\u\\4\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\7\\J\\1\\t\\d\\5\\b\\7\\5\\1\\n\\0\\k\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\N\\6\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\y\\s\\7\\f\\b\\t\\4\\1\\f\\1\\7\\q\\7\\5\\1\\0\\f\\n\\s\\g\\D\\7\\a\\0\\L\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\g\\5\\1\\t\\I\\7\\d\\o\\s\\1\\n\\0\\5\\g\\a\\q\\f\\i\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\g\\5\\1\\t\\4\\d\\Y\\7\\n\\0\\m\\r\\8\\J\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\g\\i\\g\\a\\n\\0\\1d\\k\\k\\T\\r\\1v\\1v\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\N\\6\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\y\\s\\7\\f\\b\\t\\4\\1\\f\\1\\7\\q\\7\\5\\1\\0\\f\\n\\f\\p\\1\\d\\D\\7\\0\\L\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\g\\5\\1\\t\\I\\7\\d\\o\\s\\1\\n\\0\\5\\g\\a\\q\\f\\i\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\g\\5\\1\\t\\4\\d\\Y\\7\\n\\0\\m\\r\\8\\J\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\g\\i\\g\\a\\n\\0\\1d\\k\\k\\T\\r\\1v\\1v\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\N\\6\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\y\\s\\7\\f\\b\\t\\4\\1\\f\\1\\7\\q\\7\\5\\1\\0\\f\\n\\D\\d\\4\\d\\1\\7\\b\\0\\L\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\g\\5\\1\\t\\I\\7\\d\\o\\s\\1\\n\\0\\5\\g\\a\\q\\f\\i\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\g\\5\\1\\t\\4\\d\\Y\\7\\n\\0\\m\\r\\8\\J\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\g\\i\\g\\a\\n\\0\\1d\\k\\k\\T\\r\\1v\\1v\\9\\6\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\N\\6\\0\\0\\0\\0\\2\\h\\4\\1\\F\\i\\7\\3\\6\\0\\0\\0\\0\\2\\b\\d\\D\\0\\p\\i\\f\\4\\4\\v\\l\\s\\7\\f\\b\\t\\4\\1\\f\\1\\7\\q\\7\\5\\1\\l\\3\\1n\\2X\\2C\\0\\2\\f\\0\\s\\a\\7\\w\\v\\l\\s\\1\\1\\8\\n\\h\\h\\I\\I\\I\\y\\1q\\d\\f\\5\\c\\d\\f\\g\\1y\\O\\y\\p\\g\\q\\h\\2V\\a\\q\\v\\p\\s\\q\\l\\0\\1\\f\\a\\o\\7\\1\\v\\l\\2m\\c\\i\\f\\5\\1y\\l\\3\\s\\1\\1\\8\\n\\h\\h\\I\\I\\I\\y\\1q\\d\\f\\5\\c\\d\\f\\g\\1y\\O\\y\\p\\g\\q\\h\\2\\h\\f\\3\\0\\36\\2Q\\2i\\3P\\2o\\2i\\1R\\13\\M\\1c\\3d\\3N\\3T\\A\\3S\\1R\\2i\\2e\\19\\M\\2Z\\1f\\3U\\3W\\3V\\Z\\3O\\40\\1P\\2Z\\2Z\\3E\\R\\2\\h\\b\\d\\D\\3\\e\\6\\e\\6\\2\\b\\d\\D\\3\\e\\6\\0\\0\\2\\8\\3\\C\\0\\0\\G\\U\\2p\\12\\V\\V\\2u\\1O\\1A\\2\\c\\a\\3\\e\\6\\0\\0\\0\\0\\2\\c\\a\\3\\e\\6\\C\\x\\m\\0\\0\\G\\U\\1B\\1z\\12\\V\\1O\\1A\\2\\h\\8\\3\\e\\6\\2\\h\\b\\d\\D\\3\\e\\6\\2\\8\\3\\C\\x\\m\\x\\m\\0\\0\\1U\\1e\\G\\U\\12\\V\\z\\B\\K\\2G\\2A\\1n\\1C\\2H\\M\\11\\3J\\1t\\11\\A\\2n\\K\\1u\\1p\\1J\\1Z\\1c\\10\\1Q\\2\\c\\a\\3\\e\\6\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\m\\0\\0\\1j\\1I\\1G\\1H\\Z\\2E\\2C\\Z\\2c\\11\\1V\\20\\1n\\1C\\M\\W\\1b\\1a\\1x\\K\\2R\\1i\\16\\2e\\B\\2s\\10\\12\\V\\z\\B\\A\\2n\\K\\1u\\1p\\1J\\1Z\\1c\\10\\1Q\\2\\c\\a\\3\\e\\6\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\m\\S\\2P\\1i\\16\\K\\21\\m\\15\\H\\18\\r\\m\\H\\A\\2g\\1i\\16\\K\\21\\m\\T\\H\\18\\m\\15\\H\\A\\2l\\1i\\16\\K\\21\\m\\C\\H\\18\\m\\T\\H\\A\\3L\\2l\\1i\\16\\K\\21\\m\\r\\H\\18\\m\\C\\H\\22\\2\\c\\a\\3\\e\\6\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\r\\S\\2b\\3f\\3C\\W\\2Y\\3B\\11\\2o\\3D\\19\\P\\E\\k\\q\\2\\4\\O\\8\\3\\r\\2\\h\\4\\O\\8\\3\\A\\W\\1b\\1a\\1x\\12\\V\\z\\B\\2P\\1i\\16\\13\\1w\\27\\1s\\2J\\m\\k\\H\\A\\2g\\1i\\16\\13\\1w\\27\\1s\\2J\\Q\\H\\A\\2l\\1i\\16\\13\\1w\\27\\1s\\2J\\E\\H\\R\\2\\c\\a\\3\\e\\6\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\r\\0\\0\\1j\\2L\\Z\\2W\\3G\\1V\\20\\1n\\1C\\2H\\1R\\1j\\1I\\1G\\1H\\Z\\2E\\2C\\Z\\2c\\11\\1V\\20\\1n\\1C\\M\\1V\\20\\11\\G\\M\\G\\U\\z\\B\\K\\1u\\1p\\1J\\1Z\\1c\\10\\1Q\\2\\c\\a\\3\\e\\6\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\m\\S\\42\\G\\Z\\2i\\3Z\\G\\14\\K\\1s\\P\\r\\E\\H\\22\\2\\c\\a\\3\\e\\6\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\r\\S\\3X\\2c\\G\\Z\\2N\\2M\\G\\Z\\3Q\\3R\\14\\K\\1s\\P\\m\\15\\H\\22\\2\\c\\a\\3\\e\\6\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\u\\S\\44\\43\\G\\Z\\45\\31\\14\\K\\1s\\P\\m\\C\\H\\R\\2\\c\\a\\3\\e\\6\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\u\\0\\0\\1j\\1I\\W\\2a\\1N\\1G\\1H\\2S\\z\\Z\\1X\\B\\2S\\1W\\2f\\13\\A\\K\\2R\\W\\2a\\1W\\2f\\2s\\10\\G\\U\\12\\V\\z\\B\\R\\2\\c\\a\\3\\e\\6\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\C\\0\\0\\1t\\11\\2k\\2j\\2Q\\32\\13\\A\\G\\U\\12\\V\\z\\B\\1K\\1w\\1s\\P\\47\\46\\3h\\m\\3n\\18\\3h\\u\\3n\\1c\\10\\1K\\r\\H\\18\\u\\H\\R\\2\\c\\a\\3\\e\\6\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\E\\0\\0\\3K\\3c\\Z\\3c\\37\\1a\\1T\\M\\1j\\1I\\1G\\1H\\Z\\2E\\2C\\Z\\2c\\11\\1V\\20\\1n\\1C\\3M\\1W\\2f\\G\\U\\3g\\3e\\13\\A\\G\\U\\3g\\3e\\12\\V\\z\\B\\17\\21\\E\\H\\R\\2\\c\\a\\3\\e\\6\\2\\c\\a\\3\\e\\6\\C\\x\\m\\x\\r\\0\\0\\12\\3t\\2Q\\32\\M\\1n\\1C\\2H\\A\\1U\\1e\\G\\U\\2L\\16\\1T\\M\\2h\\25\\1m\\1S\\K\\1u\\1p\\1J\\1Z\\1c\\10\\1Q\\2\\c\\a\\3\\e\\6\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\m\\0\\0\\1j\\1I\\1G\\1H\\A\\2b\\G\\U\\3k\\1r\\2d\\2q\\P\\r\\u\\30\\1l\\q\\2\\4\\O\\8\\3\\u\\2\\h\\4\\O\\8\\3\\13\\A\\14\\17\\19\\P\\k\\x\\u\\q\\1l\\4\\A\\2b\\G\\U\\3k\\1r\\2d\\19\\P\\2x\\4E\\P\\r\\u\\30\\1l\\q\\2\\4\\O\\8\\3\\u\\2\\h\\4\\O\\8\\3\\13\\A\\14\\17\\19\\P\\k\\x\\E\\q\\1l\\4\\22\\2\\c\\a\\3\\e\\6\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\r\\0\\0\\2c\\11\\1V\\20\\1n\\1C\\A\\14\\17\\19\\P\\k\\x\\u\\q\\1l\\4\\R\\2\\c\\a\\3\\e\\6\\2\\c\\a\\3\\e\\6\\C\\x\\m\\x\\u\\0\\0\\1B\\1z\\2t\\2w\\G\\U\\12\\V\\1O\\1A\\K\\1u\\1p\\1J\\1Z\\1c\\10\\1Q\\2\\c\\a\\3\\e\\6\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\m\\0\\0\\W\\2a\\3l\\1B\\1z\\2t\\2w\\G\\U\\z\\1X\\B\\4D\\1A\\1R\\2B\\2F\\2I\\4C\\16\\3d\\4H\\K\\2G\\2A\\W\\2a\\4G\\1W\\1R\\3b\\1j\\1W\\2f\\2s\\10\\R\\2L\\16\\1T\\M\\1m\\1S\\A\\1U\\1e\\14\\17\\19\\P\\k\\x\\u\\q\\1l\\4\\A\\1o\\1e\\17\\1t\\11\\k\\x\\r\\q\\1l\\4\\18\\k\\x\\E\\q\\1l\\4\\22\\2b\\G\\U\\z\\B\\1h\\P\\u\\k\\H\\13\\A\\1w\\19\\P\\k\\x\\E\\q\\1l\\4\\R\\2\\c\\a\\3\\e\\6\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\r\\0\\0\\4F\\4y\\3l\\1B\\1z\\2t\\2w\\G\\U\\12\\V\\1O\\1A\\17\\1u\\1p\\1g\\C\\x\\m\\x\\u\\M\\1c\\10\\R\\2\\h\\8\\3\\e\\6\\2\\8\\0\\f\\i\\d\\o\\5\\v\\l\\p\\7\\5\\1\\7\\a\\l\\3\\2\\4\\1\\a\\g\\5\\o\\3\\1g\\C\\x\\m\\x\\u\\0\\0\\1B\\1z\\2t\\2w\\G\\U\\12\\V\\1O\\1A\\2\\h\\4\\1\\a\\g\\5\\o\\3\\2\\c\\a\\3\\e\\6\\2\\h\\8\\3\\e\\6\\2\\b\\d\\D\\0\\f\\i\\d\\o\\5\\v\\l\\p\\7\\5\\1\\7\\a\\l\\3\\e\\6\\0\\0\\2\\1\\f\\c\\i\\7\\0\\I\\d\\b\\1\\s\\v\\l\\E\\E\\k\\l\\0\\s\\7\\d\\o\\s\\1\\v\\l\\m\\u\\C\\l\\0\\c\\g\\a\\b\\7\\a\\v\\l\\k\\l\\0\\p\\7\\i\\i\\8\\f\\b\\b\\d\\5\\o\\v\\l\\k\\l\\0\\p\\7\\i\\i\\4\\8\\f\\p\\d\\5\\o\\v\\l\\k\\l\\3\\e\\6\\0\\0\\0\\0\\2\\1\\a\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\1O\\1A\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\1U\\1e\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\1o\\1e\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\2\\h\\1\\a\\3\\e\\6\\0\\0\\0\\0\\2\\1\\a\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\z\\B\\28\\H\\26\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\m\\15\\18\\r\\C\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\r\\E\\18\\r\\15\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\2\\h\\1\\a\\3\\e\\6\\0\\0\\0\\0\\2\\1\\a\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\1m\\1S\\28\\q\\h\\4\\26\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\1L\\k\\y\\r\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\1L\\k\\y\\u\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\2\\h\\1\\a\\3\\e\\6\\0\\0\\0\\0\\2\\1\\a\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\2r\\1N\\1X\\B\\28\\3w\\26\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\4x\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\C\\k\\18\\Q\\k\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\2\\h\\1\\a\\3\\e\\6\\0\\0\\2\\h\\1\\f\\c\\i\\7\\3\\e\\6\\2\\h\\b\\d\\D\\3\\e\\6\\2\\8\\3\\C\\x\\m\\x\\C\\0\\0\\2b\\W\\2a\\4w\\3u\\3p\\1W\\2f\\13\\A\\1j\\1I\\1G\\1H\\1o\\1e\\W\\1b\\1a\\1x\\M\\z\\B\\1w\\2G\\2A\\1o\\1e\\33\\1m\\G\\2p\\V\\2u\\z\\B\\1R\\2B\\4B\\W\\1b\\1a\\1x\\M\\2F\\2I\\2v\\19\\z\\38\\4A\\2W\\12\\V\\A\\2n\\14\\4z\\4Q\\4P\\1g\\C\\x\\m\\x\\C\\M\\1c\\10\\R\\2\\h\\8\\3\\e\\6\\2\\8\\0\\f\\i\\d\\o\\5\\v\\l\\p\\7\\5\\1\\7\\a\\l\\3\\2\\4\\1\\a\\g\\5\\o\\3\\1g\\C\\x\\m\\x\\C\\0\\0\\1o\\1e\\W\\1b\\1a\\1x\\z\\B\\X\\H\\S\\2\\h\\4\\1\\a\\g\\5\\o\\3\\2\\c\\a\\3\\e\\6\\2\\h\\8\\3\\e\\6\\2\\b\\d\\D\\0\\f\\i\\d\\o\\5\\v\\l\\p\\7\\5\\1\\7\\a\\l\\3\\e\\6\\0\\0\\2\\1\\f\\c\\i\\7\\0\\I\\d\\b\\1\\s\\v\\l\\E\\E\\k\\l\\0\\s\\7\\d\\o\\s\\1\\v\\l\\m\\k\\m\\l\\0\\c\\g\\a\\b\\7\\a\\v\\l\\k\\l\\0\\p\\7\\i\\i\\8\\f\\b\\b\\d\\5\\o\\v\\l\\k\\l\\0\\p\\7\\i\\i\\4\\8\\f\\p\\d\\5\\o\\v\\l\\k\\l\\3\\e\\6\\0\\0\\0\\0\\2\\1\\a\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\1o\\1e\\33\\1m\\G\\2p\\V\\2u\\z\\B\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\1L\\r\\r\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\r\\u\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\r\\C\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\r\\E\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\r\\T\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\r\\Q\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\r\\15\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\r\\1k\\18\\u\\r\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\3z\\u\\u\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\2\\h\\1\\a\\3\\e\\6\\0\\0\\0\\0\\2\\1\\a\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\2F\\2I\\2v\\19\\z\\38\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\m\\k\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\1k\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\15\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\Q\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\T\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\E\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\C\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\u\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\r\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\2\\h\\1\\a\\3\\e\\6\\0\\0\\0\\0\\2\\1\\a\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\W\\1b\\1a\\1x\\z\\B\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\1L\\u\\r\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\0\\p\\g\\i\\4\\8\\f\\5\\v\\l\\T\\l\\3\\u\\r\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\u\\r\\18\\u\\E\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\u\\E\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\2\\h\\1\\a\\3\\e\\6\\0\\0\\2\\h\\1\\f\\c\\i\\7\\3\\e\\6\\2\\h\\b\\d\\D\\3\\e\\6\\2\\8\\3\\C\\x\\m\\x\\E\\0\\0\\1j\\1I\\1G\\1H\\14\\39\\2r\\1N\\1X\\B\\1J\\1B\\1z\\z\\B\\M\\34\\35\\1K\\K\\1u\\1p\\1g\\C\\x\\m\\x\\E\\M\\1c\\10\\R\\2\\h\\8\\3\\e\\6\\2\\8\\0\\f\\i\\d\\o\\5\\v\\l\\p\\7\\5\\1\\7\\a\\l\\3\\2\\4\\1\\a\\g\\5\\o\\3\\1g\\C\\x\\m\\x\\E\\0\\0\\1j\\1I\\1G\\1H\\14\\39\\2r\\1N\\1X\\B\\1J\\1B\\1z\\z\\B\\M\\34\\35\\1K\\2\\h\\4\\1\\a\\g\\5\\o\\3\\2\\c\\a\\3\\e\\6\\2\\h\\8\\3\\e\\6\\2\\b\\d\\D\\0\\f\\i\\d\\o\\5\\v\\l\\p\\7\\5\\1\\7\\a\\l\\3\\e\\6\\0\\0\\2\\1\\f\\c\\i\\7\\0\\I\\d\\b\\1\\s\\v\\l\\E\\E\\k\\l\\0\\s\\7\\d\\o\\s\\1\\v\\l\\Q\\u\\l\\0\\c\\g\\a\\b\\7\\a\\v\\l\\k\\l\\0\\p\\7\\i\\i\\8\\f\\b\\b\\d\\5\\o\\v\\l\\k\\l\\0\\p\\7\\i\\i\\4\\8\\f\\p\\d\\5\\o\\v\\l\\k\\l\\3\\e\\6\\0\\0\\0\\0\\2\\1\\a\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\2r\\1N\\1X\\B\\2y\\28\\3w\\26\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\E\\E\\1L\\2y\\2K\\T\\E\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\T\\E\\1L\\2y\\2K\\Q\\E\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\Q\\E\\1L\\2y\\2K\\15\\E\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\3z\\15\\E\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\2\\h\\1\\a\\3\\e\\6\\0\\0\\0\\0\\2\\1\\a\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\z\\B\\28\\H\\26\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\r\\1k\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\r\\15\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\r\\Q\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\0\\0\\2\\1\\b\\3\\r\\T\\2\\h\\1\\b\\3\\e\\6\\0\\0\\0\\0\\2\\h\\1\\a\\3\\e\\6\\0\\0\\2\\h\\1\\f\\c\\i\\7\\3\\e\\6\\2\\h\\b\\d\\D\\3\\e\\6\\2\\8\\3\\C\\x\\m\\x\\T\\0\\0\\1h\\z\\Z\\2e\\1r\\2k\\2j\\1b\\1M\\3v\\31\\K\\1t\\3x\\3A\\1r\\Z\\27\\z\\3y\\3s\\A\\2n\\K\\1u\\1p\\1J\\1Z\\1c\\10\\1Q\\0\\2\\c\\a\\3\\e\\6\\0\\0\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\m\\0\\0\\2Y\\4O\\4T\\4S\\4R\\4K\\2x\\4J\\3q\\M\\1h\\z\\1a\\2o\\2x\\1h\\z\\4I\\4N\\A\\2B\\1g\\2o\\2h\\25\\z\\B\\14\\K\\19\\P\\C\\k\\H\\A\\4M\\4L\\2v\\1h\\z\\B\\14\\17\\19\\P\\T\\k\\H\\R\\2\\c\\a\\3\\e\\6\\0\\0\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\r\\0\\0\\4g\\1h\\z\\1b\\1M\\1T\\4f\\3q\\K\\12\\3t\\2N\\2M\\G\\R\\1o\\1e\\2N\\2M\\G\\M\\z\\B\\17\\21\\r\\T\\H\\18\\u\\k\\H\\R\\2\\c\\a\\3\\e\\6\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\u\\0\\0\\3u\\3p\\1h\\z\\1b\\1M\\1T\\K\\1t\\3x\\3A\\1r\\3y\\3s\\A\\1r\\2k\\2j\\2e\\B\\K\\2q\\P\\Q\\k\\k\\30\\1l\\q\\2\\4\\O\\8\\3\\r\\2\\h\\4\\O\\8\\3\\A\\G\\U\\z\\B\\14\\K\\19\\P\\r\\15\\H\\R\\2\\c\\a\\3\\e\\6\\2\\c\\a\\3\\e\\6\\C\\x\\m\\x\\Q\\0\\0\\1r\\2k\\2j\\2e\\B\\29\\1h\\M\\1b\\1M\\3v\\31\\1t\\11\\4e\\4j\\4i\\1m\\4h\\4a\\13\\A\\W\\1b\\1a\\1x\\M\\z\\B\\3r\\2h\\25\\1m\\1S\\K\\1u\\1p\\1g\\C\\x\\m\\x\\Q\\M\\1c\\10\\R\\2\\h\\8\\3\\e\\6\\2\\8\\0\\f\\i\\d\\o\\5\\v\\l\\p\\7\\5\\1\\7\\a\\l\\3\\2\\4\\1\\a\\g\\5\\o\\3\\1g\\C\\x\\m\\x\\Q\\0\\0\\W\\1b\\1a\\1x\\M\\z\\B\\3r\\2h\\25\\1m\\1S\\2\\h\\4\\1\\a\\g\\5\\o\\3\\2\\c\\a\\3\\e\\6\\e\\6\\2\\d\\q\\o\\0\\4\\a\\p\\v\\l\\d\\q\\f\\o\\7\\4\\h\\Q\\T\\m\\Q\\k\\2m\\m\\Q\\15\\1k\\1k\\1k\\15\\2m\\m\\Q\\1k\\k\\k\\k\\r\\2m\\k\\y\\1q\\8\\o\\l\\0\\I\\d\\b\\1\\s\\v\\l\\E\\E\\k\\l\\0\\s\\7\\d\\o\\s\\1\\v\\l\\m\\T\\r\\l\\3\\e\\6\\2\\h\\8\\3\\e\\6\\2\\8\\3\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\49\\1Q\\m\\0\\0\\2P\\1i\\16\\13\\A\\z\\B\\17\\1t\\11\\1g\\2g\\29\\1h\\1K\\A\\1m\\1S\\17\\1t\\11\\29\\1s\\1K\\22\\2l\\1i\\16\\13\\A\\z\\B\\17\\1t\\11\\29\\1s\\1K\\A\\1m\\1S\\17\\1t\\11\\29\\1h\\1K\\A\\2g\\1i\\16\\13\\A\\2B\\1A\\2A\\1w\\2R\\48\\4d\\4c\\2s\\10\\R\\2\\c\\a\\3\\e\\6\\0\\0\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\j\\5\\c\\4\\8\\9\\r\\0\\0\\1g\\2g\\1o\\1e\\W\\1b\\1a\\1x\\M\\z\\B\\A\\1N\\P\\1o\\1r\\1U\\37\\2x\\1o\\1r\\1U\\32\\1a\\1T\\1w\\36\\1h\\r\\H\\A\\1N\\P\\4s\\4r\\2v\\1r\\4q\\2h\\25\\z\\B\\2q\\P\\r\\E\\H\\M\\1a\\1T\\1w\\27\\1s\\r\\H\\R\\2\\c\\a\\3\\e\\6\\0\\0\\2\\c\\a\\3\\e\\6\\0\\0\\C\\x\\m\\x\\15\\0\\0\\W\\1M\\1n\\1C\\G\\U\\1B\\1z\\3m\\2d\\K\\1u\\1p\\4t\\4m\\4l\\2W\\2S\\4k\\G\\U\\1B\\1z\\3m\\2d\\2X\\3a\\1R\\4p\\1M\\3b\\1j\\2X\\3a\\M\\1c\\10\\R\\2\\c\\a\\3\\e\\6\\0\\0\\2\\c\\a\\3\\e\\6\\0\\0\\C\\x\\m\\x\\1k\\0\\0\\W\\1M\\1n\\1C\\K\\4n\\4o\\3f\\2Y\\14\\2q\\P\\u\\k\\q\\2\\4\\O\\8\\3\\u\\2\\h\\4\\O\\8\\3\\1l\\s\\M\\4u\\1m\\2d\\R\\2\\c\\a\\3\\e\\6\\2\\h\\8\\3\\e\\6\\e\\6\\2\\h\\c\\g\\b\\F\\3\\e\\6\\2\\h\\s\\1\\q\\i\\3\\e\\6\\2\\4\\p\\a\\d\\8\\1\\0\\1\\F\\8\\7\\v\\l\\1\\7\\J\\1\\h\\1q\\f\\D\\f\\4\\p\\a\\d\\8\\1\\l\\3\\I\\d\\5\\b\\g\\I\\y\\g\\5\\i\\g\\f\\b\\0\\v\\0\\w\\O\\5\\p\\1\\d\\g\\5\\0\\X\\S\\0\\L\\D\\f\\a\\0\\1\\f\\o\\1P\\0\\v\\0\\b\\g\\p\\O\\q\\7\\5\\1\\y\\o\\7\\1\\2U\\i\\7\\q\\7\\5\\1\\4\\2T\\F\\24\\f\\o\\1D\\f\\q\\7\\X\\l\\f\\l\\S\\9\\D\\f\\a\\0\\1\\7\\q\\8\\1Y\\a\\7\\w\\0\\v\\0\\l\\l\\9\\D\\f\\a\\0\\a\\7\\o\\7\\J\\1v\\g\\a\\2O\\7\\o\\f\\i\\1Y\\a\\7\\w\\0\\v\\0\\h\\4v\\X\\s\\1\\1\\8\\4\\2V\\n\\23\\h\\23\\h\\S\\2V\\23\\I\\L\\m\\4b\\T\\N\\23\\y\\X\\o\\d\\4\\a\\g\\f\\b\\3o\\Y\\Y\\o\\O\\d\\w\\f\\5\\3o\\1q\\d\\f\\5\\c\\d\\f\\g\\1y\\O\\S\\23\\y\\p\\g\\q\\h\\d\\9\\w\\g\\a\\0\\X\\D\\f\\a\\0\\d\\0\\v\\0\\1\\f\\o\\1P\\y\\i\\7\\5\\o\\1\\s\\0\\t\\0\\m\\9\\0\\d\\0\\3\\0\\t\\m\\9\\0\\d\\t\\t\\S\\0\\L\\1\\7\\q\\8\\1Y\\a\\7\\w\\0\\v\\0\\1\\f\\o\\1P\\1F\\d\\1E\\y\\s\\a\\7\\w\\9\\d\\w\\0\\X\\a\\7\\o\\7\\J\\1v\\g\\a\\2O\\7\\o\\f\\i\\1Y\\a\\7\\w\\y\\1\\7\\4\\1\\X\\1\\7\\q\\8\\1Y\\a\\7\\w\\S\\S\\0\\L\\1\\f\\o\\1P\\1F\\d\\1E\\y\\4\\1\\F\\i\\7\\y\\b\\d\\4\\8\\i\\f\\F\\0\\v\\0\\l\\d\\5\\i\\d\\5\\7\\t\\c\\i\\g\\p\\1y\\l\\9\\N\\7\\i\\4\\7\\0\\L\\1\\f\\o\\1P\\1F\\d\\1E\\y\\8\\f\\a\\7\\5\\1\\1D\\g\\b\\7\\y\\a\\7\\q\\g\\D\\7\\1f\\s\\d\\i\\b\\X\\1\\f\\o\\1P\\1F\\d\\1E\\S\\9\\N\\N\\N\\9\\2\\h\\4\\p\\a\\d\\8\\1\\3");',62,304,'u0020|u0074|u003c|u003e|u0073|u006e|u000a|u0065|u0070|u003b|u0072|u0064|u0062|u0069|u000d|u0061|u006f|u002f|u006c|u0026|u0030|u0022|u0031|u003a|u0067|u0063|u006d|u0032|u0068|u002d|u0033|u003d|u0066|uff0e|u002e|u6e29|uff0c|u5ea6|u0034|u0076|u0035|u0079|u5ba4|u2103|u0077|u0078|u5e94|u007b|u7684|u007d|u0075|u4e8e|u0037|u3002|u0029|u0036|u5185|u8ba1|u5de5|u0028|u007a|u3001|u5b9a|u7528|u8bbe|u65f6|u4e0d|u0038|u52a8|u5b9c|uff5e|u5927|u5730|u4f5c|u89c4|u0023|u5b63|u0043|u8868|u9ad8|u52b3|u751f|u0039|uff0f|u98ce|u5efa|u590f|u5408|u006a|u70ed|u4f4e|u91c7|u7b26|u0046|u53ef|u70b9|u006b|u6c14|u6570|u7a7a|u7b51|u004e|u005d|u005b|u5382|u623f|u4ea7|u4e0b|u503c|u2264|u4e1a|u5bf9|u53c2|u0041|uff1a|u53ca|u901f|u533a|u51ac|u8f85|u8981|u6e7f|u0048|u5217|u52a9|u4e3a|uff1b|u005c|u0054|u5747|uff09|u964d|uff08|u8f83|u827a|u5f53|u516c|u91cf|u5f3a|u6c42|u4e2d|u5e73|u66f4|u5c04|u8f90|u91cd|u005f|u5e76|u9762|u5916|u5c0f|u76f8|u786e|u8c03|u7b97|u6700|u8282|u6216|u03a6|u002b|u636e|u5176|u5e93|u0044|u4ed3|u5141|u6839|u7269|u8bb8|u81f3|uff1c|u6d3b|u606f|u4f11|u004c|u8f7b|u4f9b|u6309|u6709|u0042|u0045|u003f|u884c|u6807|u4eba|u0050|u0057|u6240|u6696|u901a|u4e0a|u9650|u63d0|u51b7|u5dee|u540c|u51c6|u536b|u5bd2|u8303|u51bb|u6bcf|u9632|u7b2c|u004d|u0025|u6563|u6027|u8d28|u6b3e|u007c|u6b8a|u8fd1|u548c|u65bd|u7f6e|u7279|u573a|uff05|u53d6|u63aa|u2265|u9694|u5360|u540d|u79ef|u7248|u9ed1|u653f|write|document|u9014|u4e25|u6781|u4ec5|u8d44|u624b|u5168|u98df|u5802|u4ee5|u6e90|u5ba2|u7aef|u6237|u529e|u0052|u8863|u673a|u4f53|u6d74|u6d17|u76e5|u5395|u6761|u672c|u63d2|u6ce8|u7edf|u002c|u6cd5|u5165|u5c40|u9644|u5728|u7cfb|u9001|u90e8|u5173|u73b0|u5bb6|u4fdd|u8bc1|u804c|u6708|u5e74|u7d2f|u56fd|u65b0|u005e|u65e0|u2014|u9002|u5f97|u8fdb|u4e0e|u6ce2|u57fa|u7b49|u8212|u9700|u56f4|u58c1|u9760|u7559|u95f4|u77ac|u677f|u5458|u8fc7|u8d85|u505c|u5e38|u7ecf'.split('|'),0,{}))
</script>
