<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>5 供 暖</title><Body background="images/back.gif"> 

  5  供    暖
    
5．1  一般规定

5．1．1  供暖方式的选择应根据建筑物的功能及规模，所在地区气象条件、能源状况、能源政策、环保等要求，通过技术经济比较确定。
  
5．1．2  累年日平均温度稳定低于或等于5℃的日数大于或等于90d的地区，宜采用集中供暖。

5．1．3  符合下列条件之一的地区，有余热可供利用或经济条件许可时，可采用集中供暖：
1  累年日平均温度稳定低于或等于5℃的日数为60d～89d；
2  累年日平均温度稳定低于或等于5℃的日数不足60d，但累年日平均温度稳定低于或等于8℃的日数大于或等于75d。

5．1．4  严寒地区和寒冷地区的工业建筑，在非工作时间或中断使用的时间内，当室内温度需要保持在0℃以上，而利用房间蓄热量不能满足要求时，应按5℃设置值班供暖。当工艺或使用条件有特殊要求时，可根据需要另行确定值班供暖所需维持的室内温度。

5．1．5  位于集中供暖区的工业建筑，如工艺对室内温度无特殊要求，且每名工人占用的建筑面积超过100m2时，宜在固定工作地点设置局部供暖，工作地点不固定时应设置取暖室。

5．1．6  除外窗、阳台门和天窗外，设置全面供暖的建筑物，其围护结构的最小传热阻不得小于按下列公式计算所得值：

式中：Ro，min——围护结构的最小传热阻(m2·℃／W)；
  tn——冬季室内计算温度(℃)，按本规范第4．1节和表5．1．6-1采用；
  te——冬季围护结构室外计算温度(℃)，按表5．1．6-2采用；
  α——围护结构温差修正系数，按表5．1．6-3采用；
  △ty——冬季室内计算温度与围护结构内表面温度的允许温差(℃)，按表5．1．6-4采用；
  αn——围护结构内表面换热系数[W／(m2·℃)]，按表5．1．6-5采用；
  Rn——围护结构内表面换热阻(m2·℃／W)，按表5．1．6-5采用；
k——最小传热阻修正系数，砖石墙体取0．95，外门取0．60，其他取1。
表5．1．6-1  冬季室内计算温度

注：tn为冬季室内计算温度(℃)，td为屋顶下的温度(℃)，tg为工作地点温度(℃)，tnp为室内平均温度(℃)，△th为温度梯度(℃／m)，H为房间高度(m)。
表5．1．6-2  冬季围护结构室外计算温度te(℃)

注：twn和te，min分别为供暖室外计算温度和累年量低日平均温度(℃)。
表5．1．6-3  温差修正系数α
  
  
  表5．1．6-4  允许温差△ty值(℃)

注：1  室内空气干湿程度的区分应根据室内温度和相对湿度按表5．1．6-6确定。
  2  与室外空气相通的楼板和非供暖地下室上面的楼板，其允许温差△ty值可采用2．5℃。
3  tn为冬季室内计算温度，t1为在室内计算温度和相对湿度状况下的露点温度(℃)。
表5．1．6-5  内表面换热系数αn和换热阻值Rn

注：h为肋高(m)，s为肋间净距(m)。
表5．1．6-6  室内空气干湿程度的区分

5．1．7  集中供暖系统的热媒应根据建筑物的用途、供热情况和当地气候特点等条件，经技术经济比较确定，并应符合下列规定：
  1  当厂区只有供暖用热或以供暖用热为主时，应采用热水作热媒；
  2  当厂区供热以工艺用蒸汽为主时，生产厂房、仓库、公用辅助建筑物可采用蒸汽作热媒，生活、行政辅助建筑物应采用热水作热媒；
  3  利用余热或可再生能源供暖时，热媒及其参数可根据具体情况确定；
  4  热水辐射供暖系统的热媒应符合本规范第5．4节的规定。

<img src="images/76170_1789998_1790006_0.jpg" width="500" height="113">
<img src="images/76170_1789998_1790006_1.jpg" width="550" height="122">
<img src="images/76170_1789998_1790006_2.jpg" width="550" height="151">
<img src="images/76170_1789998_1790006_3.jpg" width="550" height="356">
<img src="images/76170_1789998_1790006_4.jpg" width="550" height="298">
<img src="images/76170_1789998_1790006_5.jpg" width="550" height="160">
<img src="images/76170_1789998_1790006_6.jpg" width="550" height="210">
<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('4g.4f("\\9\\1\\q\\b\\8\\4\\3\\0\\3\\D\\4\\6\\v\\k\\3\\6\\M\\3\\m\\11\\f\\L\\f\\1\\q\\b\\8\\4\\3\\k\\a\\3\\b\\D\\0\\O\\r\\e\\q\\t\\o\\6\\2\\3\\A\\5\\e\\r\\D\\A\\8\\2\\2\\6\\b\\1K\\25\\3f\\2E\\0\\v\\0\\k\\k\\7\\N\\q\\f\\3\\q\\p\\0\\E\\6\\F\\0\\O\\0\\N\\9\\m\\1\\q\\b\\8\\4\\3\\a\\9\\1\\3\\D\\l\\6\\0\\3\\D\\4\\6\\v\\k\\3\\6\\M\\3\\m\\q\\1\\1\\k\\a\\f\\0\\O\\r\\8\\1\\4\\l\\f\\D\\n\\0\\2\\e\\2\\6\\7\\N\\9\\m\\1\\3\\D\\l\\6\\a\\9\\1\\q\\b\\8\\4\\3\\0\\3\\D\\4\\6\\v\\k\\3\\6\\M\\3\\m\\11\\f\\L\\f\\1\\q\\b\\8\\4\\3\\k\\a\\L\\f\\b\\0\\1\\3\\D\\l\\6\\1\\0\\v\\0\\r\\e\\q\\t\\o\\6\\2\\3\\A\\j\\6\\3\\2O\\l\\6\\o\\6\\2\\3\\1\\2N\\D\\25\\f\\j\\1t\\f\\o\\6\\E\\k\\1\\3\\D\\l\\6\\k\\F\\7\\0\\w\\e\\b\\0\\E\\L\\f\\b\\0\\8\\0\\v\\0\\g\\7\\0\\8\\0\\9\\0\\1\\3\\D\\l\\6\\1\\A\\l\\6\\2\\j\\3\\p\\7\\0\\8\\2u\\2u\\F\\0\\O\\0\\1\\3\\D\\l\\6\\1\\1o\\8\\1q\\A\\4\\f\\b\\6\\2\\3\\1t\\e\\r\\6\\A\\b\\6\\o\\e\\L\\6\\18\\p\\8\\l\\r\\E\\1\\3\\D\\l\\6\\1\\1o\\8\\1q\\F\\7\\0\\N\\9\\m\\1\\q\\b\\8\\4\\3\\a\\9\\1\\q\\b\\8\\4\\3\\0\\3\\D\\4\\6\\v\\k\\3\\6\\M\\3\\m\\11\\f\\L\\f\\1\\q\\b\\8\\4\\3\\k\\a\\L\\f\\b\\0\\1\\q\\b\\8\\4\\3\\1\\0\\v\\0\\r\\e\\q\\t\\o\\6\\2\\3\\A\\j\\6\\3\\2O\\l\\6\\o\\6\\2\\3\\1\\2N\\D\\25\\f\\j\\1t\\f\\o\\6\\E\\k\\1\\q\\b\\8\\4\\3\\k\\F\\7\\0\\w\\e\\b\\0\\E\\L\\f\\b\\0\\8\\0\\v\\0\\g\\7\\0\\8\\0\\9\\0\\1\\q\\b\\8\\4\\3\\1\\A\\l\\6\\2\\j\\3\\p\\7\\0\\8\\2u\\2u\\F\\0\\O\\0\\1\\q\\b\\8\\4\\3\\1\\1o\\8\\1q\\A\\4\\f\\b\\6\\2\\3\\1t\\e\\r\\6\\A\\b\\6\\o\\e\\L\\6\\18\\p\\8\\l\\r\\E\\1\\q\\b\\8\\4\\3\\1\\1o\\8\\1q\\F\\7\\0\\N\\9\\m\\1\\q\\b\\8\\4\\3\\a\\9\\p\\3\\o\\l\\a\\h\\c\\9\\p\\6\\f\\r\\a\\h\\c\\9\\3\\8\\3\\l\\6\\a\\u\\0\\U\\0\\X\\9\\m\\3\\8\\3\\l\\6\\a\\9\\1\\3\\D\\l\\6\\a\\h\\c\\h\\c\\r\\8\\L\\O\\w\\e\\2\\3\\s\\1\\8\\10\\6\\n\\i\\i\\4\\3\\7\\q\\e\\l\\e\\b\\n\\C\\C\\g\\g\\g\\g\\7\\w\\e\\2\\3\\s\\G\\6\\8\\j\\p\\3\\n\\z\\g\\g\\7\\3\\6\\M\\3\\s\\f\\l\\8\\j\\2\\n\\q\\6\\2\\3\\6\\b\\N\\h\\c\\4\\O\\w\\e\\2\\3\\s\\1\\8\\10\\6\\n\\i\\i\\4\\3\\7\\l\\8\\2\\6\\s\\p\\6\\8\\j\\p\\3\\n\\I\\I\\4\\M\\7\\N\\h\\c\\p\\P\\O\\w\\e\\2\\3\\s\\1\\8\\10\\6\\n\\i\\I\\4\\3\\7\\w\\e\\2\\3\\s\\w\\f\\o\\8\\l\\D\\n\\4h\\2C\\7\\w\\e\\2\\3\\s\\G\\6\\8\\j\\p\\3\\n\\1A\\g\\g\\N\\h\\c\\3\\r\\O\\w\\e\\2\\3\\s\\1\\8\\10\\6\\n\\i\\i\\4\\3\\7\\q\\e\\l\\e\\b\\n\\g\\g\\g\\g\\g\\g\\7\\5\\e\\b\\r\\6\\b\\n\\i\\4\\M\\0\\1\\e\\l\\8\\r\\0\\17\\P\\P\\P\\P\\P\\P\\7\\3\\6\\M\\3\\s\\f\\l\\8\\j\\2\\n\\q\\6\\2\\3\\6\\b\\N\\h\\c\\3\\f\\5\\l\\6\\O\\5\\e\\b\\r\\6\\b\\n\\i\\4\\M\\0\\1\\e\\l\\8\\r\\0\\17\\P\\P\\P\\P\\P\\P\\7\\5\\e\\b\\r\\6\\b\\s\\q\\e\\l\\l\\f\\4\\1\\6\\n\\q\\e\\l\\l\\f\\4\\1\\6\\7\\N\\h\\c\\f\\n\\l\\8\\2\\1g\\O\\w\\e\\2\\3\\s\\1\\8\\10\\6\\n\\i\\i\\4\\3\\7\\q\\e\\l\\e\\b\\n\\17\\g\\g\\g\\g\\18\\18\\7\\w\\e\\2\\3\\s\\G\\6\\8\\j\\p\\3\\n\\z\\g\\g\\N\\h\\c\\f\\n\\f\\q\\3\\8\\L\\6\\O\\w\\e\\2\\3\\s\\1\\8\\10\\6\\n\\i\\i\\4\\3\\7\\q\\e\\l\\e\\b\\n\\17\\g\\g\\g\\g\\18\\18\\N\\h\\c\\f\\n\\L\\8\\1\\8\\3\\6\\r\\O\\w\\e\\2\\3\\s\\1\\8\\10\\6\\n\\i\\i\\4\\3\\7\\q\\e\\l\\e\\b\\n\\17\\g\\g\\g\\g\\18\\18\\N\\h\\c\\f\\n\\p\\e\\L\\6\\b\\O\\w\\e\\2\\3\\s\\1\\8\\10\\6\\n\\i\\i\\4\\3\\7\\q\\e\\l\\e\\b\\n\\17\\g\\g\\g\\g\\18\\18\\N\\h\\c\\h\\c\\4\\A\\3f\\1\\e\\1t\\e\\b\\o\\f\\l\\0\\O\\h\\c\\o\\f\\b\\j\\8\\2\\n\\g\\q\\o\\7\\h\\c\\o\\f\\b\\j\\8\\2\\s\\5\\e\\3\\3\\e\\o\\n\\A\\g\\g\\g\\i\\4\\3\\7\\h\\c\\3\\6\\M\\3\\s\\f\\l\\8\\j\\2\\n\\11\\t\\1\\3\\8\\w\\D\\7\\h\\c\\3\\6\\M\\3\\s\\11\\t\\1\\3\\8\\w\\D\\n\\8\\2\\3\\6\\b\\s\\8\\r\\6\\e\\j\\b\\f\\4\\p\\7\\h\\c\\w\\e\\2\\3\\s\\1\\8\\10\\6\\n\\i\\g\\A\\u\\4\\3\\7\\h\\c\\w\\e\\2\\3\\s\\w\\f\\o\\8\\l\\D\\n\\k\\25\\8\\o\\6\\1\\0\\1t\\6\\G\\0\\2i\\e\\o\\f\\2\\k\\7\\h\\c\\N\\h\\c\\h\\c\\9\\m\\1\\3\\D\\l\\6\\a\\h\\c\\9\\m\\p\\6\\f\\r\\a\\h\\c\\9\\5\\e\\r\\D\\0\\5\\f\\q\\1g\\j\\b\\e\\t\\2\\r\\v\\k\\8\\o\\f\\j\\6\\1\\m\\5\\f\\q\\1g\\A\\j\\8\\w\\k\\a\\h\\c\\9\\1\\3\\D\\l\\6\\0\\3\\D\\4\\6\\v\\k\\3\\6\\M\\3\\m\\q\\1\\1\\k\\a\\c\\0\\0\\0\\0\\0\\0\\0\\0\\5\\e\\r\\D\\0\\O\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\f\\b\\j\\8\\2\\n\\0\\P\\6\\o\\0\\g\\0\\i\\6\\o\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\N\\c\\c\\0\\0\\0\\0\\0\\0\\0\\0\\4\\0\\O\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\f\\b\\j\\8\\2\\n\\0\\i\\6\\o\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\N\\c\\c\\0\\0\\0\\0\\0\\0\\0\\0\\A\\p\\6\\f\\r\\s\\1\\3\\f\\3\\6\\o\\6\\2\\3\\0\\O\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\G\\p\\8\\3\\6\\s\\1\\4\\f\\q\\6\\n\\0\\2\\e\\G\\b\\f\\4\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\e\\L\\6\\b\\w\\l\\e\\G\\n\\0\\p\\8\\r\\r\\6\\2\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\G\\8\\r\\3\\p\\n\\0\\i\\g\\g\\3b\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\3\\6\\M\\3\\s\\e\\L\\6\\b\\w\\l\\e\\G\\n\\0\\6\\l\\l\\8\\4\\1\\8\\1\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\e\\2\\3\\s\\G\\6\\8\\j\\p\\3\\n\\0\\2\\e\\b\\o\\f\\l\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\3\\6\\M\\3\\s\\f\\l\\8\\j\\2\\n\\0\\l\\6\\w\\3\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\e\\l\\e\\b\\n\\0\\17\\B\\P\\B\\I\\B\\I\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\e\\2\\3\\s\\1\\8\\10\\6\\n\\0\\i\\I\\4\\M\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\5\\f\\q\\1g\\j\\b\\e\\t\\2\\r\\s\\q\\e\\l\\e\\b\\n\\0\\17\\6\\r\\6\\r\\6\\r\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\6\\8\\j\\p\\3\\n\\0\\P\\g\\4\\M\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\l\\8\\2\\6\\s\\p\\6\\8\\j\\p\\3\\n\\0\\P\\g\\4\\M\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\3\\6\\M\\3\\s\\8\\2\\r\\6\\2\\3\\n\\0\\i\\g\\4\\M\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\5\\e\\b\\r\\6\\b\\s\\5\\e\\3\\3\\e\\o\\n\\0\\i\\4\\M\\0\\1\\e\\l\\8\\r\\0\\17\\2s\\B\\2s\\B\\2s\\B\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\4\\e\\1\\8\\3\\8\\e\\2\\n\\0\\f\\5\\1\\e\\l\\t\\3\\6\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\G\\8\\r\\3\\p\\n\\0\\i\\g\\g\\3b\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\l\\6\\w\\3\\n\\0\\g\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\3\\e\\4\\n\\0\\g\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\N\\c\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\A\\p\\6\\f\\r\\s\\1\\3\\f\\3\\6\\o\\6\\2\\3\\0\\f\\0\\O\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\e\\2\\3\\s\\G\\6\\8\\j\\p\\3\\n\\0\\2\\e\\b\\o\\f\\l\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\e\\2\\3\\s\\1\\8\\10\\6\\n\\0\\i\\I\\4\\M\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\e\\l\\e\\b\\n\\0\\17\\z\\2s\\C\\1f\\1f\\I\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\3\\b\\f\\2\\1\\8\\3\\8\\e\\2\\n\\0\\f\\l\\l\\0\\l\\8\\2\\6\\f\\b\\0\\A\\P\\1\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\3\\6\\M\\3\\s\\8\\2\\r\\6\\2\\3\\n\\0\\g\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\N\\c\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\A\\p\\6\\f\\r\\s\\1\\3\\f\\3\\6\\o\\6\\2\\3\\0\\f\\n\\p\\e\\L\\6\\b\\0\\O\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\e\\2\\3\\s\\G\\6\\8\\j\\p\\3\\n\\0\\2\\e\\b\\o\\f\\l\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\e\\2\\3\\s\\1\\8\\10\\6\\n\\0\\i\\I\\4\\M\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\e\\l\\e\\b\\n\\0\\17\\g\\g\\z\\I\\1f\\1f\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\N\\c\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\A\\p\\6\\f\\r\\s\\1\\3\\f\\3\\6\\o\\6\\2\\3\\0\\f\\n\\f\\q\\3\\8\\L\\6\\0\\O\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\e\\2\\3\\s\\G\\6\\8\\j\\p\\3\\n\\0\\2\\e\\b\\o\\f\\l\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\e\\2\\3\\s\\1\\8\\10\\6\\n\\0\\i\\I\\4\\M\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\e\\l\\e\\b\\n\\0\\17\\g\\g\\z\\I\\1f\\1f\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\N\\c\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\A\\p\\6\\f\\r\\s\\1\\3\\f\\3\\6\\o\\6\\2\\3\\0\\f\\n\\L\\8\\1\\8\\3\\6\\r\\0\\O\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\e\\2\\3\\s\\G\\6\\8\\j\\p\\3\\n\\0\\2\\e\\b\\o\\f\\l\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\e\\2\\3\\s\\1\\8\\10\\6\\n\\0\\i\\I\\4\\M\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\e\\l\\e\\b\\n\\0\\17\\g\\g\\z\\I\\1f\\1f\\7\\c\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\N\\c\\0\\0\\0\\0\\9\\m\\1\\3\\D\\l\\6\\a\\c\\0\\0\\0\\0\\9\\r\\8\\L\\0\\q\\l\\f\\1\\1\\v\\k\\p\\6\\f\\r\\s\\1\\3\\f\\3\\6\\o\\6\\2\\3\\k\\a\\1p\\4b\\3E\\0\\9\\f\\0\\p\\b\\6\\w\\v\\k\\p\\3\\3\\4\\n\\m\\m\\G\\G\\G\\A\\11\\8\\f\\2\\5\\8\\f\\e\\1g\\t\\A\\q\\e\\o\\m\\2G\\b\\o\\v\\q\\p\\o\\k\\0\\3\\f\\b\\j\\6\\3\\v\\k\\T\\5\\l\\f\\2\\1g\\k\\a\\p\\3\\3\\4\\n\\m\\m\\G\\G\\G\\A\\11\\8\\f\\2\\5\\8\\f\\e\\1g\\t\\A\\q\\e\\o\\m\\9\\m\\f\\a\\0\\4a\\U\\2L\\3a\\1w\\2L\\2p\\1c\\J\\1L\\2Q\\4c\\2o\\y\\2w\\2p\\2L\\4e\\2F\\J\\2J\\18\\4d\\4k\\4r\\1s\\4q\\4s\\1G\\2J\\2J\\4u\\13\\9\\m\\r\\8\\L\\a\\h\\c\\h\\c\\9\\r\\8\\L\\a\\h\\c\\0\\0\\9\\4\\a\\u\\0\\0\\U\\0\\0\\0\\0\\X\\9\\5\\b\\a\\h\\c\\0\\0\\0\\0\\9\\5\\b\\a\\h\\c\\u\\x\\i\\0\\0\\3h\\4t\\1L\\16\\9\\m\\4\\a\\h\\c\\9\\m\\r\\8\\L\\a\\h\\c\\9\\4\\a\\u\\x\\i\\x\\i\\0\\0\\U\\X\\4m\\31\\J\\4l\\4n\\1n\\2b\\2a\\1p\\1C\\28\\J\\4p\\26\\2p\\1L\\4o\\y\\2W\\1Y\\1j\\1i\\20\\41\\22\\21\\1s\\26\\2o\\3N\\2k\\1s\\26\\2o\\3G\\40\\1s\\3Z\\3k\\1y\\1P\\2v\\y\\3O\\3n\\3s\\3v\\2t\\2X\\3u\\3H\\24\\16\\13\\9\\5\\b\\a\\h\\c\\0\\0\\9\\5\\b\\a\\h\\c\\u\\x\\i\\x\\I\\0\\0\\1Z\\1X\\1r\\1S\\1R\\K\\H\\2h\\16\\27\\15\\1b\\1y\\15\\u\\S\\J\\1r\\1e\\2F\\15\\1b\\1y\\15\\C\\g\\r\\J\\1j\\1i\\y\\39\\19\\R\\2e\\1M\\U\\X\\13\\9\\5\\b\\a\\h\\c\\9\\5\\b\\a\\h\\c\\u\\x\\i\\x\\P\\0\\0\\2D\\2K\\1O\\2Y\\22\\21\\3X\\3h\\J\\1j\\1i\\y\\2S\\3T\\Q\\1D\\U\\2T\\R\\1b\\2t\\2X\\22\\21\\2y\\1D\\1c\\y\\1D\\19\\R\\2e\\1M\\U\\X\\1z\\9\\5\\b\\a\\h\\c\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\i\\0\\0\\1Z\\1X\\1r\\1S\\1R\\K\\H\\2h\\16\\27\\15\\1b\\1y\\15\\u\\S\\J\\1r\\1e\\14\\z\\g\\r\\49\\Y\\C\\r\\1a\\9\\5\\b\\a\\h\\c\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\I\\0\\0\\1Z\\1X\\1r\\1S\\1R\\K\\H\\2h\\16\\27\\15\\1b\\1y\\15\\u\\S\\J\\1r\\1e\\2z\\3i\\z\\g\\r\\y\\46\\1Z\\1X\\1r\\1S\\1R\\K\\H\\2h\\16\\27\\15\\1b\\1y\\15\\Y\\S\\J\\1r\\1e\\2F\\15\\1b\\1y\\15\\B\\u\\r\\13\\9\\5\\b\\a\\h\\c\\9\\5\\b\\a\\h\\c\\u\\x\\i\\x\\1A\\0\\0\\42\\3j\\1j\\1i\\1k\\3j\\48\\1j\\1i\\J\\1l\\3q\\1p\\1C\\y\\1Y\\3R\\1l\\1J\\1c\\23\\1b\\1M\\45\\3g\\R\\J\\1c\\23\\W\\y\\1V\\V\\W\\K\\H\\2Z\\1P\\3k\\3e\\1Y\\g\\S\\2w\\3Q\\y\\4V\\2T\\R\\2V\\23\\4U\\Q\\3r\\2z\\26\\4W\\3i\\1P\\2v\\1c\\y\\1n\\1m\\u\\S\\2x\\2r\\1Q\\3l\\U\\X\\13\\1V\\1l\\34\\1b\\3g\\R\\22\\21\\2S\\30\\3o\\1P\\2v\\1c\\y\\1D\\2b\\2a\\2Z\\1P\\4X\\3I\\24\\16\\1Q\\3l\\U\\X\\2W\\2Z\\4Q\\3e\\J\\V\\W\\K\\H\\13\\9\\5\\b\\a\\h\\c\\9\\5\\b\\a\\h\\c\\u\\x\\i\\x\\u\\0\\0\\4P\\15\\2e\\1M\\U\\X\\1i\\J\\1l\\3q\\1p\\1C\\y\\4R\\1l\\34\\2P\\V\\W\\K\\H\\4T\\30\\3o\\1P\\2v\\y\\55\\54\\56\\1l\\58\\57\\R\\J\\1p\\1C\\1w\\50\\4Z\\3n\\i\\g\\g\\o\\9\\1\\t\\4\\a\\I\\9\\m\\1\\t\\4\\a\\1c\\y\\39\\1Y\\3c\\16\\1l\\1J\\1j\\1U\\2x\\2r\\51\\53\\U\\X\\y\\1l\\1J\\1j\\1U\\2z\\3c\\16\\1c\\1n\\2x\\2r\\2d\\X\\V\\13\\9\\5\\b\\a\\h\\c\\9\\5\\b\\a\\h\\c\\u\\x\\i\\x\\z\\0\\0\\4B\\1E\\3d\\1s\\4A\\4C\\3p\\1k\\4E\\3d\\1E\\y\\2x\\2r\\3a\\1w\\U\\X\\J\\1p\\1C\\28\\y\\2j\\1B\\1u\\1v\\1x\\J\\32\\2n\\33\\Q\\1T\\2z\\3m\\2n\\15\\1m\\1O\\2Y\\3D\\31\\1h\\1d\\2W\\3m\\1Q\\1z\\9\\m\\4\\a\\h\\c\\9\\4\\0\\f\\l\\8\\j\\2\\v\\k\\q\\6\\2\\3\\6\\b\\k\\a\\h\\c\\9\\8\\o\\j\\0\\1\\b\\q\\v\\k\\8\\o\\f\\j\\6\\1\\m\\B\\z\\i\\B\\g\\T\\i\\B\\Y\\C\\C\\C\\Y\\T\\i\\B\\C\\g\\g\\g\\z\\T\\g\\A\\11\\4\\j\\k\\0\\G\\8\\r\\3\\p\\v\\k\\u\\g\\g\\k\\0\\p\\6\\8\\j\\p\\3\\v\\k\\i\\i\\P\\k\\a\\h\\c\\9\\m\\4\\a\\h\\c\\9\\4\\a\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\31\\1M\\1z\\2i\\9\\1\\t\\5\\a\\e\\y\\o\\8\\2\\9\\m\\1\\t\\5\\a\\12\\12\\1B\\1u\\1v\\1x\\J\\32\\2n\\33\\Q\\1T\\E\\o\\9\\1\\t\\4\\a\\I\\9\\m\\1\\t\\4\\a\\2R\\S\\2c\\38\\F\\1a\\9\\5\\b\\a\\h\\c\\0\\0\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\3\\9\\1\\t\\5\\a\\2\\9\\m\\1\\t\\5\\a\\12\\12\\1I\\1H\\V\\W\\1h\\1d\\K\\H\\E\\S\\F\\y\\1m\\3w\\1L\\2Q\\3U\\1A\\x\\i\\3W\\1k\\Z\\u\\x\\i\\x\\z\\s\\i\\19\\R\\1a\\9\\5\\b\\a\\h\\c\\0\\0\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\3\\9\\1\\t\\5\\a\\6\\9\\m\\1\\t\\5\\a\\12\\12\\1I\\1H\\1B\\1u\\1v\\1x\\V\\1E\\1h\\1d\\K\\H\\E\\S\\F\\y\\1m\\Z\\u\\x\\i\\x\\z\\s\\I\\19\\R\\1a\\9\\5\\b\\a\\h\\c\\0\\0\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\2l\\12\\12\\1B\\1u\\1v\\1x\\K\\1W\\2B\\2A\\1F\\1e\\y\\1m\\Z\\u\\x\\i\\x\\z\\s\\P\\19\\R\\1a\\9\\5\\b\\a\\h\\c\\0\\0\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\2q\\3\\9\\1\\t\\5\\a\\D\\9\\m\\1\\t\\5\\a\\12\\12\\1I\\1H\\V\\W\\1h\\1d\\K\\H\\3P\\1B\\1u\\1v\\1x\\W\\Z\\1w\\K\\H\\J\\2I\\2y\\K\\1W\\E\\S\\F\\y\\1m\\Z\\u\\x\\i\\x\\z\\s\\1A\\19\\R\\1a\\9\\5\\b\\a\\h\\c\\0\\0\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\2l\\9\\1\\t\\5\\a\\2\\9\\m\\1\\t\\5\\a\\12\\12\\1B\\1u\\1v\\1x\\W\\Z\\1w\\2g\\Q\\1F\\1e\\1o\\38\\2c\\E\\o\\9\\1\\t\\4\\a\\I\\9\\m\\1\\t\\4\\a\\2R\\S\\F\\1q\\y\\1m\\Z\\u\\x\\i\\x\\z\\s\\u\\19\\R\\1a\\9\\5\\b\\a\\h\\c\\0\\0\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\2i\\9\\1\\t\\5\\a\\2\\9\\m\\1\\t\\5\\a\\12\\12\\1B\\1u\\1v\\1x\\W\\Z\\1w\\2g\\Q\\1T\\E\\o\\9\\1\\t\\4\\a\\I\\9\\m\\1\\t\\4\\a\\2R\\S\\2c\\38\\F\\y\\1m\\Z\\u\\x\\i\\x\\z\\s\\u\\19\\R\\1a\\9\\5\\b\\a\\h\\c\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\1g\\12\\12\\32\\2n\\33\\Q\\1T\\2B\\2A\\1F\\1e\\y\\4K\\4M\\4O\\2C\\2d\\g\\x\\C\\u\\y\\1E\\3p\\2d\\g\\x\\z\\g\\y\\2j\\4N\\2d\\i\\13\\9\\m\\4\\a\\h\\c\\9\\4\\0\\f\\l\\8\\j\\2\\v\\k\\q\\6\\2\\3\\6\\b\\k\\a\\9\\1\\3\\b\\e\\2\\j\\a\\Z\\u\\x\\i\\x\\z\\s\\i\\0\\0\\1I\\1H\\V\\W\\1h\\1d\\K\\H\\9\\m\\1\\3\\b\\e\\2\\j\\a\\9\\5\\b\\a\\h\\c\\h\\c\\9\\8\\o\\j\\0\\1\\b\\q\\v\\k\\8\\o\\f\\j\\6\\1\\m\\B\\z\\i\\B\\g\\T\\i\\B\\Y\\C\\C\\C\\Y\\T\\i\\B\\C\\g\\g\\g\\z\\T\\i\\A\\11\\4\\j\\k\\0\\G\\8\\r\\3\\p\\v\\k\\u\\u\\g\\k\\0\\p\\6\\8\\j\\p\\3\\v\\k\\i\\I\\I\\k\\a\\h\\c\\9\\m\\4\\a\\h\\c\\9\\4\\a\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\2f\\1z\\3\\9\\1\\t\\5\\a\\2\\9\\m\\1\\t\\5\\a\\14\\1I\\1H\\V\\W\\1h\\1d\\K\\H\\E\\S\\F\\y\\3\\9\\1\\t\\5\\a\\r\\9\\m\\1\\t\\5\\a\\14\\4F\\4H\\1O\\J\\K\\H\\E\\S\\F\\y\\3\\9\\1\\t\\5\\a\\j\\9\\m\\1\\t\\5\\a\\14\\1l\\1J\\1j\\1U\\K\\H\\E\\S\\F\\y\\3\\9\\1\\t\\5\\a\\2\\4\\9\\m\\1\\t\\5\\a\\14\\V\\W\\1S\\1R\\K\\H\\E\\S\\F\\y\\2q\\3\\9\\1\\t\\5\\a\\p\\9\\m\\1\\t\\5\\a\\14\\K\\H\\4J\\H\\E\\S\\2c\\o\\F\\y\\1K\\14\\2V\\23\\3S\\H\\E\\o\\F\\13\\9\\m\\4\\a\\h\\c\\9\\4\\0\\f\\l\\8\\j\\2\\v\\k\\q\\6\\2\\3\\6\\b\\k\\a\\9\\1\\3\\b\\e\\2\\j\\a\\Z\\u\\x\\i\\x\\z\\s\\I\\0\\0\\1I\\1H\\1B\\1u\\1v\\1x\\V\\1E\\1h\\1d\\K\\H\\3\\9\\1\\t\\5\\a\\6\\9\\m\\1\\t\\5\\a\\E\\S\\F\\9\\m\\1\\3\\b\\e\\2\\j\\a\\9\\5\\b\\a\\h\\c\\h\\c\\9\\8\\o\\j\\0\\1\\b\\q\\v\\k\\8\\o\\f\\j\\6\\1\\m\\B\\z\\i\\B\\g\\T\\i\\B\\Y\\C\\C\\C\\Y\\T\\i\\B\\C\\g\\g\\g\\z\\T\\I\\A\\11\\4\\j\\k\\0\\G\\8\\r\\3\\p\\v\\k\\u\\u\\g\\k\\0\\p\\6\\8\\j\\p\\3\\v\\k\\i\\u\\i\\k\\a\\h\\c\\9\\m\\4\\a\\h\\c\\9\\4\\a\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\2f\\1z\\3\\9\\1\\t\\5\\a\\G\\2\\9\\m\\1\\t\\5\\a\\1k\\3\\9\\1\\t\\5\\a\\6\\y\\o\\8\\2\\9\\m\\1\\t\\5\\a\\35\\4I\\14\\U\\X\\V\\1E\\1h\\1d\\K\\H\\1k\\1Z\\1X\\3r\\27\\1r\\1S\\1R\\K\\H\\E\\S\\F\\13\\9\\m\\4\\a\\h\\c\\9\\4\\0\\f\\l\\8\\j\\2\\v\\k\\q\\6\\2\\3\\6\\b\\k\\a\\9\\1\\3\\b\\e\\2\\j\\a\\Z\\u\\x\\i\\x\\z\\s\\P\\0\\0\\K\\1W\\2B\\2A\\1F\\1e\\2l\\9\\m\\1\\3\\b\\e\\2\\j\\a\\9\\5\\b\\a\\h\\c\\0\\0\\h\\c\\9\\8\\o\\j\\0\\1\\b\\q\\v\\k\\8\\o\\f\\j\\6\\1\\m\\B\\z\\i\\B\\g\\T\\i\\B\\Y\\C\\C\\C\\Y\\T\\i\\B\\C\\g\\g\\g\\z\\T\\P\\A\\11\\4\\j\\k\\0\\G\\8\\r\\3\\p\\v\\k\\u\\u\\g\\k\\0\\p\\6\\8\\j\\p\\3\\v\\k\\P\\u\\z\\k\\a\\h\\c\\9\\5\\b\\a\\h\\c\\0\\0\\9\\5\\b\\a\\h\\c\\0\\0\\9\\1\\3\\b\\e\\2\\j\\a\\Z\\u\\x\\i\\x\\z\\s\\1A\\0\\0\\2I\\2y\\K\\1W\\2q\\3\\9\\1\\t\\5\\a\\D\\9\\m\\1\\t\\5\\a\\1Q\\E\\S\\F\\9\\m\\1\\3\\b\\e\\2\\j\\a\\9\\5\\b\\a\\h\\c\\h\\c\\9\\8\\o\\j\\0\\1\\b\\q\\v\\k\\8\\o\\f\\j\\6\\1\\m\\B\\z\\i\\B\\g\\T\\i\\B\\Y\\C\\C\\C\\Y\\T\\i\\B\\C\\g\\g\\g\\z\\T\\1A\\A\\11\\4\\j\\k\\0\\G\\8\\r\\3\\p\\v\\k\\u\\u\\g\\k\\0\\p\\6\\8\\j\\p\\3\\v\\k\\I\\C\\Y\\k\\a\\h\\c\\9\\m\\4\\a\\h\\c\\9\\4\\a\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\2f\\1z\\i\\0\\0\\V\\W\\37\\20\\3A\\2m\\3z\\H\\J\\1i\\35\\1n\\2b\\2a\\V\\W\\K\\H\\1k\\2H\\2P\\2m\\H\\1m\\Z\\u\\x\\i\\x\\z\\s\\z\\24\\16\\13\\9\\5\\b\\a\\h\\c\\0\\0\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\I\\0\\0\\3P\\V\\1E\\37\\20\\2H\\3O\\J\\3L\\3K\\1k\\3R\\U\\X\\1j\\1O\\V\\3Q\\1w\\J\\3L\\3K\\y\\2j\\2I\\2y\\K\\1W\\2q\\3\\9\\1\\t\\5\\a\\D\\9\\m\\1\\t\\5\\a\\1Q\\1D\\19\\R\\I\\x\\u\\S\\13\\9\\5\\b\\a\\h\\c\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\P\\0\\0\\3\\9\\1\\t\\5\\a\\2\\9\\m\\1\\t\\5\\a\\14\\1I\\1H\\V\\W\\1h\\1d\\K\\H\\y\\3\\9\\1\\t\\5\\a\\i\\9\\m\\1\\t\\5\\a\\14\\1Y\\V\\W\\1h\\1d\\K\\H\\1k\\2H\\2P\\2m\\H\\3N\\2k\\1O\\J\\4G\\1U\\K\\H\\E\\S\\F\\13\\9\\m\\4\\a\\h\\c\\9\\4\\0\\f\\l\\8\\j\\2\\v\\k\\q\\6\\2\\3\\6\\b\\k\\a\\9\\1\\3\\b\\e\\2\\j\\a\\Z\\u\\x\\i\\x\\z\\s\\u\\0\\0\\W\\Z\\1w\\2g\\Q\\1F\\1e\\2l\\9\\1\\t\\5\\a\\2\\9\\m\\1\\t\\5\\a\\1k\\2g\\Q\\1T\\1Q\\2i\\9\\1\\t\\5\\a\\2\\9\\m\\1\\t\\5\\a\\9\\m\\1\\3\\b\\e\\2\\j\\a\\9\\5\\b\\a\\h\\c\\h\\c\\9\\8\\o\\j\\0\\1\\b\\q\\v\\k\\8\\o\\f\\j\\6\\1\\m\\B\\z\\i\\B\\g\\T\\i\\B\\Y\\C\\C\\C\\Y\\T\\i\\B\\C\\g\\g\\g\\z\\T\\u\\A\\11\\4\\j\\k\\0\\G\\8\\r\\3\\p\\v\\k\\u\\u\\g\\k\\0\\p\\6\\8\\j\\p\\3\\v\\k\\i\\z\\g\\k\\a\\h\\c\\9\\m\\4\\a\\h\\c\\9\\4\\a\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\2f\\1z\\p\\14\\3V\\3S\\E\\o\\F\\y\\1\\14\\3V\\23\\4L\\4y\\E\\o\\F\\13\\9\\m\\4\\a\\h\\c\\9\\4\\0\\f\\l\\8\\j\\2\\v\\k\\q\\6\\2\\3\\6\\b\\k\\a\\9\\1\\3\\b\\e\\2\\j\\a\\Z\\u\\x\\i\\x\\z\\s\\z\\0\\0\\V\\W\\37\\20\\3A\\2m\\3z\\H\\J\\1i\\35\\9\\m\\1\\3\\b\\e\\2\\j\\a\\9\\5\\b\\a\\h\\c\\h\\c\\9\\8\\o\\j\\0\\1\\b\\q\\v\\k\\8\\o\\f\\j\\6\\1\\m\\B\\z\\i\\B\\g\\T\\i\\B\\Y\\C\\C\\C\\Y\\T\\i\\B\\C\\g\\g\\g\\z\\T\\z\\A\\11\\4\\j\\k\\0\\G\\8\\r\\3\\p\\v\\k\\u\\u\\g\\k\\0\\p\\6\\8\\j\\p\\3\\v\\k\\I\\i\\g\\k\\a\\h\\c\\9\\m\\4\\a\\h\\c\\9\\4\\a\\u\\x\\i\\x\\B\\0\\0\\2e\\1M\\U\\X\\1F\\3F\\J\\Q\\1N\\1n\\2b\\2a\\1p\\1C\\28\\J\\R\\4z\\1s\\U\\Q\\3t\\2k\\1k\\1V\\1j\\20\\4x\\30\\1U\\1y\\22\\21\\y\\2t\\3s\\3v\\2t\\2X\\3u\\3H\\24\\16\\y\\4v\\1n\\2D\\2K\\1O\\2Y\\1L\\16\\1z\\9\\5\\b\\a\\h\\c\\0\\0\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\i\\0\\0\\1V\\2U\\1i\\4w\\2S\\U\\X\\R\\Q\\1b\\2w\\U\\X\\R\\Q\\14\\3J\\1c\\y\\1n\\19\\R\\Q\\2M\\1J\\Q\\1N\\1a\\9\\5\\b\\a\\h\\c\\0\\0\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\I\\0\\0\\1V\\2U\\1i\\U\\Q\\2w\\1l\\34\\R\\3B\\3C\\14\\3J\\1c\\y\\36\\4D\\2U\\2V\\1s\\52\\3E\\1s\\3D\\R\\3x\\3y\\1p\\1C\\28\\1D\\19\\R\\3B\\3C\\1J\\Q\\1N\\y\\36\\4S\\1s\\3I\\3G\\3x\\3y\\1p\\1C\\28\\1n\\19\\R\\Q\\2M\\1J\\Q\\1N\\1a\\9\\5\\b\\a\\h\\c\\0\\0\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\P\\0\\0\\2T\\R\\3T\\Q\\1b\\1D\\4Y\\36\\26\\2o\\U\\X\\1c\\y\\Q\\1N\\2p\\2j\\3Y\\1e\\1D\\2b\\2a\\44\\2C\\3t\\2k\\24\\16\\1a\\9\\5\\b\\a\\h\\c\\0\\0\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\d\\2\\5\\1\\4\\7\\1A\\0\\0\\Q\\2M\\43\\47\\U\\X\\1F\\3F\\J\\Q\\1N\\1n\\2D\\2K\\3w\\1L\\2Q\\3U\\u\\x\\1A\\3W\\J\\1L\\16\\13\\9\\5\\b\\a\\h\\c\\9\\m\\4\\a\\h\\c\\h\\c\\9\\m\\5\\e\\r\\D\\a\\h\\c\\9\\m\\p\\3\\o\\l\\a\\h\\c\\9\\1\\q\\b\\8\\4\\3\\0\\3\\D\\4\\6\\v\\k\\3\\6\\M\\3\\m\\11\\f\\L\\f\\1\\q\\b\\8\\4\\3\\k\\a\\G\\8\\2\\r\\e\\G\\A\\e\\2\\l\\e\\f\\r\\0\\v\\0\\w\\t\\2\\q\\3\\8\\e\\2\\0\\E\\F\\0\\O\\L\\f\\b\\0\\3\\f\\j\\1G\\0\\v\\0\\r\\e\\q\\t\\o\\6\\2\\3\\A\\j\\6\\3\\2O\\l\\6\\o\\6\\2\\3\\1\\2N\\D\\25\\f\\j\\1t\\f\\o\\6\\E\\k\\f\\k\\F\\7\\L\\f\\b\\0\\3\\6\\o\\4\\1K\\b\\6\\w\\0\\v\\0\\k\\k\\7\\L\\f\\b\\0\\b\\6\\j\\6\\M\\1f\\e\\b\\2E\\6\\j\\f\\l\\1K\\b\\6\\w\\0\\v\\0\\m\\4i\\E\\p\\3\\3\\4\\1\\2G\\n\\29\\m\\29\\m\\F\\2G\\29\\G\\O\\i\\4j\\z\\N\\29\\A\\E\\j\\8\\1\\b\\e\\f\\r\\3M\\10\\10\\j\\t\\8\\w\\f\\2\\3M\\11\\8\\f\\2\\5\\8\\f\\e\\1g\\t\\F\\29\\A\\q\\e\\o\\m\\8\\7\\w\\e\\b\\0\\E\\L\\f\\b\\0\\8\\0\\v\\0\\3\\f\\j\\1G\\A\\l\\6\\2\\j\\3\\p\\0\\s\\0\\i\\7\\0\\8\\0\\a\\0\\s\\i\\7\\0\\8\\s\\s\\F\\0\\O\\3\\6\\o\\4\\1K\\b\\6\\w\\0\\v\\0\\3\\f\\j\\1G\\1o\\8\\1q\\A\\p\\b\\6\\w\\7\\8\\w\\0\\E\\b\\6\\j\\6\\M\\1f\\e\\b\\2E\\6\\j\\f\\l\\1K\\b\\6\\w\\A\\3\\6\\1\\3\\E\\3\\6\\o\\4\\1K\\b\\6\\w\\F\\F\\0\\O\\3\\f\\j\\1G\\1o\\8\\1q\\A\\1\\3\\D\\l\\6\\A\\r\\8\\1\\4\\l\\f\\D\\0\\v\\0\\k\\8\\2\\l\\8\\2\\6\\s\\5\\l\\e\\q\\1g\\k\\7\\N\\6\\l\\1\\6\\0\\O\\3\\f\\j\\1G\\1o\\8\\1q\\A\\4\\f\\b\\6\\2\\3\\1t\\e\\r\\6\\A\\b\\6\\o\\e\\L\\6\\18\\p\\8\\l\\r\\E\\3\\f\\j\\1G\\1o\\8\\1q\\F\\7\\N\\N\\N\\7\\9\\m\\1\\q\\b\\8\\4\\3\\a");',62,319,'u0020|u0073|u006e|u0074|u0070|u0062|u0065|u003b|u0069|u003c|u003e|u0072|u000a|u0026|u006f|u0061|u0030|u000d|u0031|u0067|u0022|u006c|u002f|u003a|u006d|u0068|u0063|u0064|u002d|u0075|u0035|u003d|u0066|uff0e|uff0c|u0036|u002e|u0037|u0039|u0079|u0028|u0029|u0077|u5ea6|u0032|u7684|u6e29|u0076|u0078|u007d|u007b|u0033|u70ed|u7528|u2103|u005f|u4f9b|u5ba4|u5185|u6696|u0038|u8868|u007a|u006a|u2014|u3002|u4e3a|u4e8e|u5b9a|u0023|u0043|u91c7|uff1b|u6216|u65f6|u7b97|u6570|u0046|u006b|u8ba1|u533a|u5730|u548c|u5de5|u6309|u5e94|u005b|u5efa|u005d|u65e5|u3001|u004e|u62a4|u7ed3|u9762|u6784|u7b49|uff1a|u0034|u56f4|u7b51|u53ef|u5916|u7cfb|u0041|u5b63|u51ac|u4f5c|u0048|u89c4|u4e2d|u5a92|u4e0b|u8981|u503c|u5747|u5e73|u963b|u70b9|u5f53|u5dee|u5e74|u5728|u7d2f|u6c14|u4ef6|u6761|u95f4|u786e|u0054|u80fd|u4f4e|u7269|u005c|u636e|u6839|uff0f|u53d6|u96c6|u6ce8|u6362|u7a33|u0052|u5176|u51b5|u03b1|u6e7f|u5c0f|u6e90|u53ca|u25b3|u7f6e|u0044|u7ecf|u002b|u6c42|u4ee5|u8bbe|u8bb8|u4e0d|u6b63|u4fee|u4f53|u7b26|u004c|u5927|u003f|u76f8|u5141|u0050|u5408|u66f4|u6c34|u0042|u0045|u5bf9|u8303|u00b7|u6709|u5229|u5382|u623f|u6240|u6d4e|u5217|u9700|u7279|u5f0f|u6700|u4f20|u827a|u5206|u751f|u7a7a|u0057|u5b9c|u5168|u0025|u56fa|u7a97|u6301|u004d|u4f7f|u4e00|u8db3|u5bd2|u4fdd|u73ed|u5f97|u8fc7|u6b8a|u95e8|u4e1a|u91cf|u6280|u60c5|u6bd4|u672f|u672c|u8f85|u52a9|u7a0b|u5e72|u84b8|u6c7d|u516c|u5e93|u7edf|u653f|u8f83|u884c|u4e3b|u677f|u697c|u007c|u72b6|u901a|u4e0e|u4e0a|u975e|u9ad8|u4f59|u7b2c|u808b|u8282|u4e4b|u53c2|u73af|u7b56|u8c61|u4e25|u8f90|u5177|u65ad|u4f46|u5c04|u51b7|uff5e|u63d0|u6807|u8d44|u5ba2|u5f3a|write|document|u9ed1|u005e|u002c|u6237|u9009|u65b9|u62e9|u6a21|u529f|u624b|u7aef|u673a|u822c|u7248|u5e76|u53ea|u5019|u8ddd|u9014|u9633|u9664|u53f0|u4ea7|u5929|u5c4b|u9732|u9876|u522b|u68af|u7816|u51c0|u77f3|u4ed6|u5899|u4f4d|u7ef4|u5982|u6d3b|u65e0|u84c4|u800c|u6ee1|u53e6|u518d|u8d85|u79ef|u5c40|u4ed3|u90e8|u6bcf|u4e14|u540d|u5360|u4eba'.split('|'),0,{}))
</script>
