<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>6．5 隔热降温</title><Body background="images/back.gif"> 

  6．5  隔热降温

6．5．1  工作人员较长时间直接受辐射热影响的工作地点，当其热辐射强度大于或等于350W／m2时，应采取隔热措施；受辐射热影响较大的工作室应隔热。
  
6．5．2  经常受辐射热影响的工作地点，应根据工艺、供水和室内环境等条件，分别采用水幕、隔热水箱或隔热屏等隔热。

6．5．3  工作人员经常停留的高温地面或靠近的高温壁板，其表面平均温度不应高于40℃。当采用串水地板或隔热水箱时，其排水温度不宜高于45℃。

6．5．4  较长时间操作的工作地点，当热环境达不到卫生要求时应设置局部送风。

6．5．5  当采用不带喷雾的轴流式通风机进行局部送风时，工作地点的风速应符合下列规定：
1  轻劳动地点的风速应为2m／s～3m／s；
2  中劳动地点的风速应为3m／s～5m／s；
3  重劳动地点的风速应为4m／s～6m／s。

6．5．6  温度高于35℃、热辐射强度大于1400W／m2，且工艺不忌细小雾滴的中、重劳动的工作地点可设置喷雾风扇降温。采用喷雾风扇进行局部送风时，工作地点的风速应采用3m／s～5m／s，雾滴直径宜小于100μm。

6．5．7  当局部送风系统的空气需要冷却处理时，其室外计算参数应采用夏季通风室外计算温度及相对湿度。

6．5．8  局部送风系统宜符合下列规定：
1  送风气流宜从人体的前侧上方倾斜吹到头、颈和胸部，也可从上向下垂直送风；
2  送到人体上的有效气流宽度宜采用1m；对于室内散热量小于23W／m3的轻劳动，可采用0．6m；
3  当工作人员活动范围较大时，宜采用旋转送风口；
4  局部送风的计算应按本规范附录J规定的方法进行。

6．5．9  特殊高温的工作小室应采取密闭、隔热措施，并应采用空气调节设备降温。

<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('3n.3o("\\h\\3\\l\\8\\4\\a\\1\\0\\1\\u\\a\\2\\D\\t\\1\\2\\v\\1\\s\\16\\9\\y\\9\\3\\l\\8\\4\\a\\1\\t\\j\\1\\8\\u\\0\\z\\k\\7\\l\\H\\i\\2\\6\\1\\r\\e\\7\\k\\u\\r\\4\\6\\6\\2\\8\\1q\\1o\\2K\\1J\\0\\D\\0\\t\\t\\b\\x\\l\\9\\1\\l\\p\\0\\O\\2\\N\\0\\z\\0\\x\\h\\s\\3\\l\\8\\4\\a\\1\\j\\h\\3\\1\\u\\c\\2\\0\\1\\u\\a\\2\\D\\t\\1\\2\\v\\1\\s\\l\\3\\3\\t\\j\\9\\0\\z\\k\\4\\3\\a\\c\\9\\u\\d\\0\\6\\7\\6\\2\\b\\x\\h\\s\\3\\1\\u\\c\\2\\j\\h\\3\\l\\8\\4\\a\\1\\0\\1\\u\\a\\2\\D\\t\\1\\2\\v\\1\\s\\16\\9\\y\\9\\3\\l\\8\\4\\a\\1\\t\\j\\y\\9\\8\\0\\3\\1\\u\\c\\2\\3\\0\\D\\0\\k\\7\\l\\H\\i\\2\\6\\1\\r\\o\\2\\1\\1B\\c\\2\\i\\2\\6\\1\\3\\2g\\u\\1o\\9\\o\\18\\9\\i\\2\\O\\t\\3\\1\\u\\c\\2\\t\\N\\b\\0\\n\\7\\8\\0\\O\\y\\9\\8\\0\\4\\0\\D\\0\\g\\b\\0\\4\\0\\h\\0\\3\\1\\u\\c\\2\\3\\r\\c\\2\\6\\o\\1\\p\\b\\0\\4\\1I\\1I\\N\\0\\z\\0\\3\\1\\u\\c\\2\\3\\1b\\4\\19\\r\\a\\9\\8\\2\\6\\1\\18\\7\\k\\2\\r\\8\\2\\i\\7\\y\\2\\S\\p\\4\\c\\k\\O\\3\\1\\u\\c\\2\\3\\1b\\4\\19\\N\\b\\0\\x\\h\\s\\3\\l\\8\\4\\a\\1\\j\\h\\3\\l\\8\\4\\a\\1\\0\\1\\u\\a\\2\\D\\t\\1\\2\\v\\1\\s\\16\\9\\y\\9\\3\\l\\8\\4\\a\\1\\t\\j\\y\\9\\8\\0\\3\\l\\8\\4\\a\\1\\3\\0\\D\\0\\k\\7\\l\\H\\i\\2\\6\\1\\r\\o\\2\\1\\1B\\c\\2\\i\\2\\6\\1\\3\\2g\\u\\1o\\9\\o\\18\\9\\i\\2\\O\\t\\3\\l\\8\\4\\a\\1\\t\\N\\b\\0\\n\\7\\8\\0\\O\\y\\9\\8\\0\\4\\0\\D\\0\\g\\b\\0\\4\\0\\h\\0\\3\\l\\8\\4\\a\\1\\3\\r\\c\\2\\6\\o\\1\\p\\b\\0\\4\\1I\\1I\\N\\0\\z\\0\\3\\l\\8\\4\\a\\1\\3\\1b\\4\\19\\r\\a\\9\\8\\2\\6\\1\\18\\7\\k\\2\\r\\8\\2\\i\\7\\y\\2\\S\\p\\4\\c\\k\\O\\3\\l\\8\\4\\a\\1\\3\\1b\\4\\19\\N\\b\\0\\x\\h\\s\\3\\l\\8\\4\\a\\1\\j\\h\\p\\1\\i\\c\\j\\f\\5\\h\\p\\2\\9\\k\\j\\f\\5\\h\\1\\4\\1\\c\\2\\j\\F\\G\\I\\0\\14\\M\\1F\\X\\h\\s\\1\\4\\1\\c\\2\\j\\h\\3\\1\\u\\c\\2\\j\\f\\5\\f\\5\\k\\4\\y\\z\\n\\7\\6\\1\\m\\3\\4\\K\\2\\d\\q\\q\\a\\1\\b\\l\\7\\c\\7\\8\\d\\1L\\1L\\g\\g\\g\\g\\b\\n\\7\\6\\1\\m\\B\\2\\4\\o\\p\\1\\d\\F\\g\\g\\b\\1\\2\\v\\1\\m\\9\\c\\4\\o\\6\\d\\l\\2\\6\\1\\2\\8\\x\\f\\5\\a\\z\\n\\7\\6\\1\\m\\3\\4\\K\\2\\d\\q\\q\\a\\1\\b\\c\\4\\6\\2\\m\\p\\2\\4\\o\\p\\1\\d\\E\\E\\a\\v\\b\\x\\f\\5\\p\\w\\z\\n\\7\\6\\1\\m\\3\\4\\K\\2\\d\\q\\E\\a\\1\\b\\n\\7\\6\\1\\m\\n\\9\\i\\4\\c\\u\\d\\39\\20\\b\\n\\7\\6\\1\\m\\B\\2\\4\\o\\p\\1\\d\\1f\\g\\g\\x\\f\\5\\1\\k\\z\\n\\7\\6\\1\\m\\3\\4\\K\\2\\d\\q\\q\\a\\1\\b\\l\\7\\c\\7\\8\\d\\g\\g\\g\\g\\g\\g\\b\\e\\7\\8\\k\\2\\8\\d\\q\\a\\v\\0\\3\\7\\c\\4\\k\\0\\R\\w\\w\\w\\w\\w\\w\\b\\1\\2\\v\\1\\m\\9\\c\\4\\o\\6\\d\\l\\2\\6\\1\\2\\8\\x\\f\\5\\1\\9\\e\\c\\2\\z\\e\\7\\8\\k\\2\\8\\d\\q\\a\\v\\0\\3\\7\\c\\4\\k\\0\\R\\w\\w\\w\\w\\w\\w\\b\\e\\7\\8\\k\\2\\8\\m\\l\\7\\c\\c\\9\\a\\3\\2\\d\\l\\7\\c\\c\\9\\a\\3\\2\\b\\x\\f\\5\\9\\d\\c\\4\\6\\17\\z\\n\\7\\6\\1\\m\\3\\4\\K\\2\\d\\q\\q\\a\\1\\b\\l\\7\\c\\7\\8\\d\\R\\g\\g\\g\\g\\S\\S\\b\\n\\7\\6\\1\\m\\B\\2\\4\\o\\p\\1\\d\\F\\g\\g\\x\\f\\5\\9\\d\\9\\l\\1\\4\\y\\2\\z\\n\\7\\6\\1\\m\\3\\4\\K\\2\\d\\q\\q\\a\\1\\b\\l\\7\\c\\7\\8\\d\\R\\g\\g\\g\\g\\S\\S\\x\\f\\5\\9\\d\\y\\4\\3\\4\\1\\2\\k\\z\\n\\7\\6\\1\\m\\3\\4\\K\\2\\d\\q\\q\\a\\1\\b\\l\\7\\c\\7\\8\\d\\R\\g\\g\\g\\g\\S\\S\\x\\f\\5\\9\\d\\p\\7\\y\\2\\8\\z\\n\\7\\6\\1\\m\\3\\4\\K\\2\\d\\q\\q\\a\\1\\b\\l\\7\\c\\7\\8\\d\\R\\g\\g\\g\\g\\S\\S\\x\\f\\5\\f\\5\\a\\r\\2K\\3\\7\\18\\7\\8\\i\\9\\c\\0\\z\\f\\5\\i\\9\\8\\o\\4\\6\\d\\g\\l\\i\\b\\f\\5\\i\\9\\8\\o\\4\\6\\m\\e\\7\\1\\1\\7\\i\\d\\r\\g\\g\\g\\q\\a\\1\\b\\f\\5\\1\\2\\v\\1\\m\\9\\c\\4\\o\\6\\d\\16\\H\\3\\1\\4\\n\\u\\b\\f\\5\\1\\2\\v\\1\\m\\16\\H\\3\\1\\4\\n\\u\\d\\4\\6\\1\\2\\8\\m\\4\\k\\2\\7\\o\\8\\9\\a\\p\\b\\f\\5\\n\\7\\6\\1\\m\\3\\4\\K\\2\\d\\q\\g\\r\\I\\a\\1\\b\\f\\5\\n\\7\\6\\1\\m\\n\\9\\i\\4\\c\\u\\d\\t\\1o\\4\\i\\2\\3\\0\\18\\2\\B\\0\\34\\7\\i\\9\\6\\t\\b\\f\\5\\x\\f\\5\\f\\5\\f\\5\\r\\36\\1o\\31\\1J\\1B\\I\\0\\z\\f\\5\\2Q\\n\\7\\6\\1\\m\\3\\4\\K\\2\\d\\E\\g\\a\\v\\b\\f\\5\\2Q\\n\\7\\6\\1\\m\\B\\2\\4\\o\\p\\1\\d\\0\\e\\7\\c\\k\\b\\f\\5\\x\\f\\5\\f\\5\\h\\s\\3\\1\\u\\c\\2\\j\\f\\5\\h\\s\\p\\2\\9\\k\\j\\f\\5\\h\\e\\7\\k\\u\\0\\e\\9\\l\\17\\o\\8\\7\\H\\6\\k\\D\\t\\4\\i\\9\\o\\2\\3\\s\\e\\9\\l\\17\\r\\o\\4\\n\\t\\j\\f\\5\\h\\3\\1\\u\\c\\2\\0\\1\\u\\a\\2\\D\\t\\1\\2\\v\\1\\s\\l\\3\\3\\t\\j\\5\\0\\0\\0\\0\\0\\0\\0\\0\\e\\7\\k\\u\\0\\z\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\i\\9\\8\\o\\4\\6\\d\\0\\w\\2\\i\\0\\g\\0\\q\\2\\i\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\x\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\a\\0\\z\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\i\\9\\8\\o\\4\\6\\d\\0\\q\\2\\i\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\x\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\r\\p\\2\\9\\k\\m\\3\\1\\9\\1\\2\\i\\2\\6\\1\\0\\z\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\B\\p\\4\\1\\2\\m\\3\\a\\9\\l\\2\\d\\0\\6\\7\\B\\8\\9\\a\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\7\\y\\2\\8\\n\\c\\7\\B\\d\\0\\p\\4\\k\\k\\2\\6\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\B\\4\\k\\1\\p\\d\\0\\q\\g\\g\\2O\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\v\\1\\m\\7\\y\\2\\8\\n\\c\\7\\B\\d\\0\\2\\c\\c\\4\\a\\3\\4\\3\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\7\\6\\1\\m\\B\\2\\4\\o\\p\\1\\d\\0\\6\\7\\8\\i\\9\\c\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\v\\1\\m\\9\\c\\4\\o\\6\\d\\0\\c\\2\\n\\1\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\l\\7\\c\\7\\8\\d\\0\\R\\1d\\w\\1d\\E\\1d\\E\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\7\\6\\1\\m\\3\\4\\K\\2\\d\\0\\q\\E\\a\\v\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\e\\9\\l\\17\\o\\8\\7\\H\\6\\k\\m\\l\\7\\c\\7\\8\\d\\0\\R\\2\\k\\2\\k\\2\\k\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\2\\4\\o\\p\\1\\d\\0\\w\\g\\a\\v\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\4\\6\\2\\m\\p\\2\\4\\o\\p\\1\\d\\0\\w\\g\\a\\v\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\v\\1\\m\\4\\6\\k\\2\\6\\1\\d\\0\\q\\g\\a\\v\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\e\\7\\8\\k\\2\\8\\m\\e\\7\\1\\1\\7\\i\\d\\0\\q\\a\\v\\0\\3\\7\\c\\4\\k\\0\\R\\1M\\1d\\1M\\1d\\1M\\1d\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\a\\7\\3\\4\\1\\4\\7\\6\\d\\0\\9\\e\\3\\7\\c\\H\\1\\2\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\B\\4\\k\\1\\p\\d\\0\\q\\g\\g\\2O\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\2\\n\\1\\d\\0\\g\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\7\\a\\d\\0\\g\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\x\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\r\\p\\2\\9\\k\\m\\3\\1\\9\\1\\2\\i\\2\\6\\1\\0\\9\\0\\z\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\7\\6\\1\\m\\B\\2\\4\\o\\p\\1\\d\\0\\6\\7\\8\\i\\9\\c\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\7\\6\\1\\m\\3\\4\\K\\2\\d\\0\\q\\E\\a\\v\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\l\\7\\c\\7\\8\\d\\0\\R\\F\\1M\\1L\\11\\11\\E\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\8\\9\\6\\3\\4\\1\\4\\7\\6\\d\\0\\9\\c\\c\\0\\c\\4\\6\\2\\9\\8\\0\\r\\w\\3\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\v\\1\\m\\4\\6\\k\\2\\6\\1\\d\\0\\g\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\x\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\r\\p\\2\\9\\k\\m\\3\\1\\9\\1\\2\\i\\2\\6\\1\\0\\9\\d\\p\\7\\y\\2\\8\\0\\z\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\7\\6\\1\\m\\B\\2\\4\\o\\p\\1\\d\\0\\6\\7\\8\\i\\9\\c\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\7\\6\\1\\m\\3\\4\\K\\2\\d\\0\\q\\E\\a\\v\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\l\\7\\c\\7\\8\\d\\0\\R\\g\\g\\F\\E\\11\\11\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\x\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\r\\p\\2\\9\\k\\m\\3\\1\\9\\1\\2\\i\\2\\6\\1\\0\\9\\d\\9\\l\\1\\4\\y\\2\\0\\z\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\7\\6\\1\\m\\B\\2\\4\\o\\p\\1\\d\\0\\6\\7\\8\\i\\9\\c\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\7\\6\\1\\m\\3\\4\\K\\2\\d\\0\\q\\E\\a\\v\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\l\\7\\c\\7\\8\\d\\0\\R\\g\\g\\F\\E\\11\\11\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\x\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\r\\p\\2\\9\\k\\m\\3\\1\\9\\1\\2\\i\\2\\6\\1\\0\\9\\d\\y\\4\\3\\4\\1\\2\\k\\0\\z\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\7\\6\\1\\m\\B\\2\\4\\o\\p\\1\\d\\0\\6\\7\\8\\i\\9\\c\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\7\\6\\1\\m\\3\\4\\K\\2\\d\\0\\q\\E\\a\\v\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\l\\7\\c\\7\\8\\d\\0\\R\\g\\g\\F\\E\\11\\11\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\x\\5\\0\\0\\0\\0\\h\\s\\3\\1\\u\\c\\2\\j\\5\\0\\0\\0\\0\\h\\k\\4\\y\\0\\l\\c\\9\\3\\3\\D\\t\\p\\2\\9\\k\\m\\3\\1\\9\\1\\2\\i\\2\\6\\1\\t\\j\\2Z\\30\\37\\0\\h\\9\\0\\p\\8\\2\\n\\D\\t\\p\\1\\1\\a\\d\\s\\s\\B\\B\\B\\r\\16\\4\\9\\6\\e\\4\\9\\7\\17\\H\\r\\l\\7\\i\\s\\1Q\\8\\i\\D\\l\\p\\i\\t\\0\\1\\9\\8\\o\\2\\1\\D\\t\\38\\e\\c\\9\\6\\17\\t\\j\\p\\1\\1\\a\\d\\s\\s\\B\\B\\B\\r\\16\\4\\9\\6\\e\\4\\9\\7\\17\\H\\r\\l\\7\\i\\s\\h\\s\\9\\j\\0\\2V\\2N\\1N\\2Y\\1P\\1N\\1T\\12\\C\\1v\\2c\\2U\\3p\\L\\3q\\1T\\1N\\2a\\1u\\C\\23\\S\\3m\\3v\\3u\\1c\\3e\\2s\\1e\\23\\23\\3c\\T\\h\\s\\k\\4\\y\\j\\f\\5\\f\\5\\h\\k\\4\\y\\j\\f\\5\\0\\0\\h\\a\\j\\F\\G\\I\\0\\0\\14\\M\\1F\\X\\h\\s\\a\\j\\f\\5\\h\\s\\k\\4\\y\\j\\f\\5\\h\\a\\j\\F\\G\\I\\G\\q\\0\\0\\Q\\U\\1x\\2f\\1E\\2C\\12\\2u\\24\\32\\1X\\1s\\1r\\M\\1Z\\1Y\\C\\Q\\U\\W\\15\\L\\1l\\1C\\M\\1s\\1r\\2a\\1a\\1u\\13\\1K\\1V\\13\\w\\I\\g\\1U\\Y\\i\\h\\3\\H\\a\\j\\E\\h\\s\\3\\H\\a\\j\\12\\L\\P\\V\\2S\\14\\M\\2M\\2J\\1g\\1X\\1s\\1r\\M\\1Z\\1Y\\1E\\1u\\C\\Q\\U\\1p\\P\\14\\M\\T\\h\\e\\8\\j\\f\\5\\0\\0\\h\\e\\8\\j\\f\\5\\F\\G\\I\\G\\E\\0\\0\\2j\\2q\\1X\\1s\\1r\\M\\1Z\\1Y\\C\\Q\\U\\W\\15\\L\\P\\3b\\3f\\Q\\2k\\1c\\2N\\1j\\2G\\1p\\2I\\2E\\2A\\1V\\3g\\3h\\L\\3i\\3k\\V\\10\\1j\\3j\\1c\\14\\M\\1j\\2h\\1K\\14\\M\\3a\\1V\\14\\M\\T\\h\\e\\8\\j\\f\\5\\h\\e\\8\\j\\f\\5\\F\\G\\I\\G\\w\\0\\0\\Q\\U\\1x\\2f\\2j\\2q\\3d\\3l\\C\\1k\\X\\W\\1P\\1K\\3t\\3s\\C\\1k\\X\\3w\\2B\\L\\1C\\3r\\1P\\2W\\2X\\X\\1a\\1t\\P\\1k\\13\\1f\\g\\29\\T\\1l\\V\\10\\35\\1j\\W\\2B\\1K\\14\\M\\1j\\2h\\12\\L\\1C\\33\\1j\\X\\1a\\1t\\1m\\1k\\13\\1f\\I\\29\\T\\h\\e\\8\\j\\f\\5\\h\\e\\8\\j\\f\\5\\F\\G\\I\\G\\1f\\0\\0\\1E\\2C\\12\\2u\\3x\\U\\C\\Q\\U\\W\\15\\L\\1l\\M\\2E\\2A\\4d\\1t\\22\\4c\\4b\\2t\\4e\\12\\P\\26\\2x\\1n\\1h\\Z\\J\\T\\h\\e\\8\\j\\f\\5\\h\\e\\8\\j\\f\\5\\F\\G\\I\\G\\I\\0\\0\\1l\\V\\10\\1t\\4h\\25\\1y\\C\\4g\\1O\\4f\\2i\\J\\2s\\1S\\1R\\1n\\1h\\Z\\J\\12\\L\\Q\\U\\W\\15\\C\\J\\1z\\P\\2m\\2o\\1W\\2D\\1v\\2d\\2P\\h\\e\\8\\j\\f\\5\\A\\6\\e\\3\\a\\b\\A\\6\\e\\3\\a\\b\\A\\6\\e\\3\\a\\b\\A\\6\\e\\3\\a\\b\\q\\0\\0\\2R\\1w\\1i\\W\\15\\C\\J\\1z\\P\\27\\E\\i\\Y\\3\\1G\\w\\i\\Y\\3\\1g\\h\\e\\8\\j\\f\\5\\A\\6\\e\\3\\a\\b\\A\\6\\e\\3\\a\\b\\A\\6\\e\\3\\a\\b\\A\\6\\e\\3\\a\\b\\E\\0\\0\\2z\\1w\\1i\\W\\15\\C\\J\\1z\\P\\27\\w\\i\\Y\\3\\1G\\I\\i\\Y\\3\\1g\\h\\e\\8\\j\\f\\5\\A\\6\\e\\3\\a\\b\\A\\6\\e\\3\\a\\b\\A\\6\\e\\3\\a\\b\\A\\6\\e\\3\\a\\b\\w\\0\\0\\2y\\1w\\1i\\W\\15\\C\\J\\1z\\P\\27\\1f\\i\\Y\\3\\1G\\F\\i\\Y\\3\\T\\h\\e\\8\\j\\f\\5\\h\\e\\8\\j\\f\\5\\F\\G\\I\\G\\F\\0\\0\\X\\1a\\1k\\13\\w\\I\\29\\1c\\M\\1s\\1r\\2a\\1a\\1u\\13\\q\\1f\\g\\g\\1U\\Y\\i\\h\\3\\H\\a\\j\\E\\h\\s\\3\\H\\a\\j\\L\\4a\\Q\\2k\\1t\\45\\44\\1H\\1y\\2v\\C\\2z\\1c\\2y\\1w\\1i\\C\\Q\\U\\W\\15\\2e\\26\\2x\\25\\1y\\J\\2w\\1F\\X\\T\\V\\10\\25\\1y\\J\\2w\\1S\\1R\\1n\\1h\\Z\\J\\12\\L\\Q\\U\\W\\15\\C\\J\\1z\\P\\V\\10\\w\\i\\Y\\3\\1G\\I\\i\\Y\\3\\L\\1y\\2v\\24\\43\\1m\\1H\\13\\q\\g\\g\\46\\i\\T\\h\\e\\8\\j\\f\\5\\h\\e\\8\\j\\f\\5\\F\\G\\I\\G\\1d\\0\\0\\1l\\1n\\1h\\Z\\J\\2n\\2l\\C\\2H\\1D\\49\\2t\\48\\47\\4s\\4r\\12\\L\\1C\\1p\\2p\\2b\\28\\4q\\4t\\P\\V\\10\\4w\\4v\\2i\\J\\1p\\2p\\2b\\28\\X\\1a\\1T\\4u\\2L\\4p\\1a\\T\\h\\e\\8\\j\\f\\5\\h\\e\\8\\j\\f\\5\\F\\G\\I\\G\\4k\\0\\0\\1n\\1h\\Z\\J\\2n\\2l\\1m\\2m\\2o\\1W\\2D\\1v\\2d\\2P\\h\\e\\8\\j\\f\\5\\A\\6\\e\\3\\a\\b\\A\\6\\e\\3\\a\\b\\A\\6\\e\\3\\a\\b\\A\\6\\e\\3\\a\\b\\q\\0\\0\\Z\\J\\1D\\1O\\1m\\2F\\1x\\20\\C\\4j\\4i\\21\\2T\\4l\\4o\\4n\\22\\4m\\1c\\42\\2G\\3I\\1h\\L\\3H\\2e\\2F\\21\\3G\\1W\\3J\\24\\Z\\J\\1g\\h\\e\\8\\j\\f\\5\\A\\6\\e\\3\\a\\b\\A\\6\\e\\3\\a\\b\\A\\6\\e\\3\\a\\b\\A\\6\\e\\3\\a\\b\\E\\0\\0\\Z\\22\\1x\\20\\21\\C\\3M\\3L\\1D\\1O\\3K\\1a\\1m\\V\\10\\q\\i\\1g\\2L\\13\\1p\\2I\\3F\\M\\3A\\1H\\13\\E\\w\\1U\\Y\\i\\h\\3\\H\\a\\j\\w\\h\\s\\3\\H\\a\\j\\C\\2R\\1w\\1i\\L\\2e\\V\\10\\g\\G\\F\\i\\1g\\h\\e\\8\\j\\f\\5\\A\\6\\e\\3\\a\\b\\A\\6\\e\\3\\a\\b\\A\\6\\e\\3\\a\\b\\A\\6\\e\\3\\a\\b\\w\\0\\0\\1l\\Q\\U\\1x\\2f\\3z\\1i\\2c\\3y\\1E\\1u\\12\\L\\1m\\V\\10\\3B\\3E\\Z\\J\\3D\\1g\\h\\e\\8\\j\\f\\5\\A\\6\\e\\3\\a\\b\\A\\6\\e\\3\\a\\b\\A\\6\\e\\3\\a\\b\\A\\6\\e\\3\\a\\b\\1f\\0\\0\\1n\\1h\\Z\\J\\C\\2b\\28\\P\\3C\\3X\\1v\\2c\\3W\\3V\\3Y\\1v\\2d\\C\\2T\\41\\1S\\1R\\T\\h\\e\\8\\j\\f\\5\\h\\e\\8\\j\\f\\5\\F\\G\\I\\G\\1L\\0\\0\\40\\3Z\\1k\\X\\C\\Q\\U\\1H\\1p\\P\\V\\2S\\3U\\3P\\1c\\14\\M\\2M\\2J\\L\\3O\\P\\V\\10\\2H\\1D\\3N\\3Q\\26\\3T\\1F\\X\\T\\h\\e\\8\\j\\f\\5\\h\\s\\a\\j\\f\\5\\f\\5\\h\\s\\e\\7\\k\\u\\j\\f\\5\\h\\s\\p\\1\\i\\c\\j\\f\\5\\h\\3\\l\\8\\4\\a\\1\\0\\1\\u\\a\\2\\D\\t\\1\\2\\v\\1\\s\\16\\9\\y\\9\\3\\l\\8\\4\\a\\1\\t\\j\\B\\4\\6\\k\\7\\B\\r\\7\\6\\c\\7\\9\\k\\0\\D\\0\\n\\H\\6\\l\\1\\4\\7\\6\\0\\O\\N\\0\\z\\y\\9\\8\\0\\1\\9\\o\\1e\\0\\D\\0\\k\\7\\l\\H\\i\\2\\6\\1\\r\\o\\2\\1\\1B\\c\\2\\i\\2\\6\\1\\3\\2g\\u\\1o\\9\\o\\18\\9\\i\\2\\O\\t\\9\\t\\N\\b\\y\\9\\8\\0\\1\\2\\i\\a\\1q\\8\\2\\n\\0\\D\\0\\t\\t\\b\\y\\9\\8\\0\\8\\2\\o\\2\\v\\11\\7\\8\\1J\\2\\o\\9\\c\\1q\\8\\2\\n\\0\\D\\0\\s\\3S\\O\\p\\1\\1\\a\\3\\1Q\\d\\1A\\s\\1A\\s\\N\\1Q\\1A\\B\\z\\q\\3R\\F\\x\\1A\\r\\O\\o\\4\\3\\8\\7\\9\\k\\2r\\K\\K\\o\\H\\4\\n\\9\\6\\2r\\16\\4\\9\\6\\e\\4\\9\\7\\17\\H\\N\\1A\\r\\l\\7\\i\\s\\4\\b\\n\\7\\8\\0\\O\\y\\9\\8\\0\\4\\0\\D\\0\\1\\9\\o\\1e\\r\\c\\2\\6\\o\\1\\p\\0\\m\\0\\q\\b\\0\\4\\0\\j\\0\\m\\q\\b\\0\\4\\m\\m\\N\\0\\z\\1\\2\\i\\a\\1q\\8\\2\\n\\0\\D\\0\\1\\9\\o\\1e\\1b\\4\\19\\r\\p\\8\\2\\n\\b\\4\\n\\0\\O\\8\\2\\o\\2\\v\\11\\7\\8\\1J\\2\\o\\9\\c\\1q\\8\\2\\n\\r\\1\\2\\3\\1\\O\\1\\2\\i\\a\\1q\\8\\2\\n\\N\\N\\0\\z\\1\\9\\o\\1e\\1b\\4\\19\\r\\3\\1\\u\\c\\2\\r\\k\\4\\3\\a\\c\\9\\u\\0\\D\\0\\t\\4\\6\\c\\4\\6\\2\\m\\e\\c\\7\\l\\17\\t\\b\\x\\2\\c\\3\\2\\0\\z\\1\\9\\o\\1e\\1b\\4\\19\\r\\a\\9\\8\\2\\6\\1\\18\\7\\k\\2\\r\\8\\2\\i\\7\\y\\2\\S\\p\\4\\c\\k\\O\\1\\9\\o\\1e\\1b\\4\\19\\N\\b\\x\\x\\x\\b\\h\\s\\3\\l\\8\\4\\a\\1\\j");',62,281,'u0020|u0074|u0065|u0073|u0069|u000a|u006e|u006f|u0072|u0061|u0070|u003b|u006c|u003a|u0062|u000d|u0030|u003c|u006d|u003e|u0064|u0063|u002d|u0066|u0067|u0068|u0031|u002e|u002f|u0022|u0079|u0078|u0033|u007d|u0076|u007b|u0026|u0077|u7684|u003d|u0032|u0036|uff0e|u0075|u0035|u98ce|u007a|uff0c|u70ed|u0029|u0028|u5e94|u5de5|u0023|u0043|u3002|u4f5c|u91c7|u5730|u6e29|uff0f|u9001|u7528|u0046|u65f6|u4e8e|u9694|u70b9|u006a|u006b|u004e|u005d|u5ea6|u005b|u3001|u0037|u0041|u0034|uff1b|u90e8|u52a8|u6c34|u9ad8|u5f53|u5b9c|u5c40|u0054|u5ba4|u0048|u5c04|u8f90|u4e0d|u5927|u89c4|u52b3|u4eba|u96fe|u901f|u005c|u0045|u5176|u6c14|u8f83|u964d|uff5e|u5c0f|u002b|u004c|u6216|u0039|u0044|u66f4|u6d41|u9762|u003f|u884c|u8fdb|u53ca|u0057|u7b49|u4e0b|u53d7|u54cd|u5f71|u4f53|u4e0a|u5230|u0050|u76f4|u55b7|u8bbe|u4e3a|u7b97|u2103|u5f3a|u8ba1|u8303|u5b9a|u53ef|u5458|u0042|u7bb1|u901a|u7ecf|u827a|u7edf|u7b26|u7cfb|u5408|u5916|u5e38|u007c|u673a|u8981|u95f4|u6ef4|u6247|u7f6e|u91cd|u4e2d|u5883|u677f|u957f|u5217|u73af|u4ece|u548c|u7a7a|u5185|u65bd|u004d|u5bf9|u63aa|u4f9b|u0025|uff1a|u0009|u8f7b|u53d6|u65b9|u8d44|u63d0|u5e73|u5747|u5168|u5efa|u6807|u0059|u63a5|u6392|u0052|u4e32|u0053|u5e93|u005f|u9ed1|u5c4f|u6839|u7248|u505c|u624b|u636e|u6761|u4ef6|u5206|u5e55|u522b|u7559|u5ba2|document|write|u6e90|u4ee5|u8868|u8fd1|u9760|u7aef|u6237|u58c1|u64cd|u56f4|u6d3b|u91cf|u65cb|u6309|u53e3|u8f6c|u6563|u5411|u4e5f|u80f8|u5782|u5bbd|u6548|u6709|u8c03|u5e76|u95ed|u8282|u002c|u005e|u5907|u5bc6|u5f55|u9644|u672c|u004a|u6b8a|u7279|u6cd5|u9888|u5f84|u7ec6|u5fcc|u03bc|u5374|u51b7|u9700|u4e14|u751f|u536b|u8fbe|u6c42|u5f0f|u8f74|u5e26|u4fa7|u524d|u0038|u503e|u5934|u5439|u659c|u6e7f|u53c2|u7406|u5904|u6570|u76f8|u5b63|u590f'.split('|'),0,{}))
</script>
