<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>9．8 换热装置</title><Body background="images/back.gif"> 

  9．8  换热装置

9．8．1  本条规定了换热器的选型原则。换热装置是一个含义很广的概念，在本章专指冷热源处常用到的换热装置。
1  目前可选用的换热器品种繁多，某些产品样本所列参数，选型表所列数据并非真实可靠，以样本的传热系数来区别产品的先进与否也比较困难，因为传热系数计算极其复杂，变化因素很多，与一、二次热源的流体介质、温度、流速及诸多热工系数的取值相关。在一些换热器样本中，对传热系数的标注均不相同。如3000W／(m2／℃)、4000W／(m2·℃)、3000W／(m2·℃)～7000W(m2·℃)等，从这些数据中难以判断产品的先进性。因此在选型时，应按生产厂的技术实力、生产装备，样本资料的科技含量、市场占有率、用户反应等情况综合考虑。
2  换热介质理化特性是确定换热器类型、构造、材质的重要因素，例如，水-水板式换热器由于结构紧凑、易于实现小温差换热的特点，在供暖空调中被广泛使用，但高温汽-水热交换器不适合采用板式换热器，因为板式换热器所用的胶垫在高温下使用寿命短。又如，当换热介质含有较大粒径杂质时，应选择高通过性流道形式的换热器。

9．8．2  本条规定了换热器的容量计算。
换热器的容量应根据计算的冷、热量进行选择，其台数与单台的供冷、供热能力应满足换热量的使用需求、分期增长的计划及考虑热源可靠稳定性等因素。

<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('2N.2L("\\j\\5\\g\\9\\3\\a\\1\\0\\1\\u\\a\\2\\C\\t\\1\\2\\v\\1\\q\\S\\6\\y\\6\\5\\g\\9\\3\\a\\1\\t\\n\\1\\9\\u\\0\\z\\f\\4\\g\\D\\i\\2\\7\\1\\r\\p\\4\\f\\u\\r\\3\\7\\7\\2\\9\\17\\18\\2F\\1q\\0\\C\\0\\t\\t\\b\\x\\g\\6\\1\\g\\o\\0\\I\\2\\J\\0\\z\\0\\x\\j\\q\\5\\g\\9\\3\\a\\1\\n\\j\\5\\1\\u\\c\\2\\0\\1\\u\\a\\2\\C\\t\\1\\2\\v\\1\\q\\g\\5\\5\\t\\n\\6\\0\\z\\f\\3\\5\\a\\c\\6\\u\\d\\0\\7\\4\\7\\2\\b\\x\\j\\q\\5\\1\\u\\c\\2\\n\\j\\5\\g\\9\\3\\a\\1\\0\\1\\u\\a\\2\\C\\t\\1\\2\\v\\1\\q\\S\\6\\y\\6\\5\\g\\9\\3\\a\\1\\t\\n\\y\\6\\9\\0\\5\\1\\u\\c\\2\\5\\0\\C\\0\\f\\4\\g\\D\\i\\2\\7\\1\\r\\m\\2\\1\\1o\\c\\2\\i\\2\\7\\1\\5\\23\\u\\18\\6\\m\\Y\\6\\i\\2\\I\\t\\5\\1\\u\\c\\2\\t\\J\\b\\0\\k\\4\\9\\0\\I\\y\\6\\9\\0\\3\\0\\C\\0\\e\\b\\0\\3\\0\\j\\0\\5\\1\\u\\c\\2\\5\\r\\c\\2\\7\\m\\1\\o\\b\\0\\3\\1r\\1r\\J\\0\\z\\0\\5\\1\\u\\c\\2\\5\\V\\3\\U\\r\\a\\6\\9\\2\\7\\1\\Y\\4\\f\\2\\r\\9\\2\\i\\4\\y\\2\\N\\o\\3\\c\\f\\I\\5\\1\\u\\c\\2\\5\\V\\3\\U\\J\\b\\0\\x\\j\\q\\5\\g\\9\\3\\a\\1\\n\\j\\5\\g\\9\\3\\a\\1\\0\\1\\u\\a\\2\\C\\t\\1\\2\\v\\1\\q\\S\\6\\y\\6\\5\\g\\9\\3\\a\\1\\t\\n\\y\\6\\9\\0\\5\\g\\9\\3\\a\\1\\5\\0\\C\\0\\f\\4\\g\\D\\i\\2\\7\\1\\r\\m\\2\\1\\1o\\c\\2\\i\\2\\7\\1\\5\\23\\u\\18\\6\\m\\Y\\6\\i\\2\\I\\t\\5\\g\\9\\3\\a\\1\\t\\J\\b\\0\\k\\4\\9\\0\\I\\y\\6\\9\\0\\3\\0\\C\\0\\e\\b\\0\\3\\0\\j\\0\\5\\g\\9\\3\\a\\1\\5\\r\\c\\2\\7\\m\\1\\o\\b\\0\\3\\1r\\1r\\J\\0\\z\\0\\5\\g\\9\\3\\a\\1\\5\\V\\3\\U\\r\\a\\6\\9\\2\\7\\1\\Y\\4\\f\\2\\r\\9\\2\\i\\4\\y\\2\\N\\o\\3\\c\\f\\I\\5\\g\\9\\3\\a\\1\\5\\V\\3\\U\\J\\b\\0\\x\\j\\q\\5\\g\\9\\3\\a\\1\\n\\j\\o\\1\\i\\c\\n\\l\\8\\j\\o\\2\\6\\f\\n\\l\\8\\j\\1\\3\\1\\c\\2\\n\\Z\\15\\1n\\0\\H\\w\\1e\\1h\\j\\q\\1\\3\\1\\c\\2\\n\\j\\5\\1\\u\\c\\2\\n\\l\\8\\l\\8\\f\\3\\y\\z\\k\\4\\7\\1\\h\\5\\3\\K\\2\\d\\s\\s\\a\\1\\b\\g\\4\\c\\4\\9\\d\\Z\\Z\\e\\e\\e\\e\\b\\k\\4\\7\\1\\h\\A\\2\\3\\m\\o\\1\\d\\11\\e\\e\\b\\1\\2\\v\\1\\h\\6\\c\\3\\m\\7\\d\\g\\2\\7\\1\\2\\9\\x\\l\\8\\a\\z\\k\\4\\7\\1\\h\\5\\3\\K\\2\\d\\s\\s\\a\\1\\b\\c\\3\\7\\2\\h\\o\\2\\3\\m\\o\\1\\d\\E\\E\\a\\v\\b\\x\\l\\8\\o\\G\\z\\k\\4\\7\\1\\h\\5\\3\\K\\2\\d\\s\\E\\a\\1\\b\\k\\4\\7\\1\\h\\k\\6\\i\\3\\c\\u\\d\\33\\2h\\b\\k\\4\\7\\1\\h\\A\\2\\3\\m\\o\\1\\d\\29\\e\\e\\x\\l\\8\\1\\f\\z\\k\\4\\7\\1\\h\\5\\3\\K\\2\\d\\s\\s\\a\\1\\b\\g\\4\\c\\4\\9\\d\\e\\e\\e\\e\\e\\e\\b\\p\\4\\9\\f\\2\\9\\d\\s\\a\\v\\0\\5\\4\\c\\3\\f\\0\\M\\G\\G\\G\\G\\G\\G\\b\\1\\2\\v\\1\\h\\6\\c\\3\\m\\7\\d\\g\\2\\7\\1\\2\\9\\x\\l\\8\\1\\6\\p\\c\\2\\z\\p\\4\\9\\f\\2\\9\\d\\s\\a\\v\\0\\5\\4\\c\\3\\f\\0\\M\\G\\G\\G\\G\\G\\G\\b\\p\\4\\9\\f\\2\\9\\h\\g\\4\\c\\c\\6\\a\\5\\2\\d\\g\\4\\c\\c\\6\\a\\5\\2\\b\\x\\l\\8\\6\\d\\c\\3\\7\\T\\z\\k\\4\\7\\1\\h\\5\\3\\K\\2\\d\\s\\s\\a\\1\\b\\g\\4\\c\\4\\9\\d\\M\\e\\e\\e\\e\\N\\N\\b\\k\\4\\7\\1\\h\\A\\2\\3\\m\\o\\1\\d\\11\\e\\e\\x\\l\\8\\6\\d\\6\\g\\1\\3\\y\\2\\z\\k\\4\\7\\1\\h\\5\\3\\K\\2\\d\\s\\s\\a\\1\\b\\g\\4\\c\\4\\9\\d\\M\\e\\e\\e\\e\\N\\N\\x\\l\\8\\6\\d\\y\\3\\5\\3\\1\\2\\f\\z\\k\\4\\7\\1\\h\\5\\3\\K\\2\\d\\s\\s\\a\\1\\b\\g\\4\\c\\4\\9\\d\\M\\e\\e\\e\\e\\N\\N\\x\\l\\8\\6\\d\\o\\4\\y\\2\\9\\z\\k\\4\\7\\1\\h\\5\\3\\K\\2\\d\\s\\s\\a\\1\\b\\g\\4\\c\\4\\9\\d\\M\\e\\e\\e\\e\\N\\N\\x\\l\\8\\l\\8\\a\\r\\2F\\5\\4\\Y\\4\\9\\i\\6\\c\\0\\z\\l\\8\\i\\6\\9\\m\\3\\7\\d\\e\\g\\i\\b\\l\\8\\i\\6\\9\\m\\3\\7\\h\\p\\4\\1\\1\\4\\i\\d\\r\\e\\e\\e\\s\\a\\1\\b\\l\\8\\1\\2\\v\\1\\h\\6\\c\\3\\m\\7\\d\\S\\D\\5\\1\\3\\k\\u\\b\\l\\8\\1\\2\\v\\1\\h\\S\\D\\5\\1\\3\\k\\u\\d\\3\\7\\1\\2\\9\\h\\3\\f\\2\\4\\m\\9\\6\\a\\o\\b\\l\\8\\k\\4\\7\\1\\h\\5\\3\\K\\2\\d\\s\\e\\r\\2J\\a\\1\\b\\l\\8\\k\\4\\7\\1\\h\\k\\6\\i\\3\\c\\u\\d\\t\\18\\3\\i\\2\\5\\0\\Y\\2\\A\\0\\30\\4\\i\\6\\7\\t\\b\\l\\8\\x\\l\\8\\l\\8\\l\\8\\r\\2W\\18\\2Z\\1q\\1o\\2J\\0\\z\\l\\8\\2I\\k\\4\\7\\1\\h\\5\\3\\K\\2\\d\\E\\e\\a\\v\\b\\l\\8\\2I\\k\\4\\7\\1\\h\\A\\2\\3\\m\\o\\1\\d\\0\\p\\4\\c\\f\\b\\l\\8\\x\\l\\8\\l\\8\\j\\q\\5\\1\\u\\c\\2\\n\\l\\8\\j\\q\\o\\2\\6\\f\\n\\l\\8\\j\\p\\4\\f\\u\\0\\p\\6\\g\\T\\m\\9\\4\\D\\7\\f\\C\\t\\3\\i\\6\\m\\2\\5\\q\\p\\6\\g\\T\\r\\m\\3\\k\\t\\n\\l\\8\\j\\5\\1\\u\\c\\2\\0\\1\\u\\a\\2\\C\\t\\1\\2\\v\\1\\q\\g\\5\\5\\t\\n\\8\\0\\0\\0\\0\\0\\0\\0\\0\\p\\4\\f\\u\\0\\z\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\i\\6\\9\\m\\3\\7\\d\\0\\G\\2\\i\\0\\e\\0\\s\\2\\i\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\x\\8\\8\\0\\0\\0\\0\\0\\0\\0\\0\\a\\0\\z\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\i\\6\\9\\m\\3\\7\\d\\0\\s\\2\\i\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\x\\8\\8\\0\\0\\0\\0\\0\\0\\0\\0\\r\\o\\2\\6\\f\\h\\5\\1\\6\\1\\2\\i\\2\\7\\1\\0\\z\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\A\\o\\3\\1\\2\\h\\5\\a\\6\\g\\2\\d\\0\\7\\4\\A\\9\\6\\a\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\4\\y\\2\\9\\k\\c\\4\\A\\d\\0\\o\\3\\f\\f\\2\\7\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\A\\3\\f\\1\\o\\d\\0\\s\\e\\e\\2C\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\v\\1\\h\\4\\y\\2\\9\\k\\c\\4\\A\\d\\0\\2\\c\\c\\3\\a\\5\\3\\5\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\7\\1\\h\\A\\2\\3\\m\\o\\1\\d\\0\\7\\4\\9\\i\\6\\c\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\v\\1\\h\\6\\c\\3\\m\\7\\d\\0\\c\\2\\k\\1\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\4\\c\\4\\9\\d\\0\\M\\10\\G\\10\\E\\10\\E\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\7\\1\\h\\5\\3\\K\\2\\d\\0\\s\\E\\a\\v\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\6\\g\\T\\m\\9\\4\\D\\7\\f\\h\\g\\4\\c\\4\\9\\d\\0\\M\\2\\f\\2\\f\\2\\f\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\2\\3\\m\\o\\1\\d\\0\\G\\e\\a\\v\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\3\\7\\2\\h\\o\\2\\3\\m\\o\\1\\d\\0\\G\\e\\a\\v\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\v\\1\\h\\3\\7\\f\\2\\7\\1\\d\\0\\s\\e\\a\\v\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\4\\9\\f\\2\\9\\h\\p\\4\\1\\1\\4\\i\\d\\0\\s\\a\\v\\0\\5\\4\\c\\3\\f\\0\\M\\1i\\10\\1i\\10\\1i\\10\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\a\\4\\5\\3\\1\\3\\4\\7\\d\\0\\6\\p\\5\\4\\c\\D\\1\\2\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\A\\3\\f\\1\\o\\d\\0\\s\\e\\e\\2C\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\2\\k\\1\\d\\0\\e\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\4\\a\\d\\0\\e\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\x\\8\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\r\\o\\2\\6\\f\\h\\5\\1\\6\\1\\2\\i\\2\\7\\1\\0\\6\\0\\z\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\7\\1\\h\\A\\2\\3\\m\\o\\1\\d\\0\\7\\4\\9\\i\\6\\c\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\7\\1\\h\\5\\3\\K\\2\\d\\0\\s\\E\\a\\v\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\4\\c\\4\\9\\d\\0\\M\\11\\1i\\Z\\R\\R\\E\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\9\\6\\7\\5\\3\\1\\3\\4\\7\\d\\0\\6\\c\\c\\0\\c\\3\\7\\2\\6\\9\\0\\r\\G\\5\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\v\\1\\h\\3\\7\\f\\2\\7\\1\\d\\0\\e\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\x\\8\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\r\\o\\2\\6\\f\\h\\5\\1\\6\\1\\2\\i\\2\\7\\1\\0\\6\\d\\o\\4\\y\\2\\9\\0\\z\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\7\\1\\h\\A\\2\\3\\m\\o\\1\\d\\0\\7\\4\\9\\i\\6\\c\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\7\\1\\h\\5\\3\\K\\2\\d\\0\\s\\E\\a\\v\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\4\\c\\4\\9\\d\\0\\M\\e\\e\\11\\E\\R\\R\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\x\\8\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\r\\o\\2\\6\\f\\h\\5\\1\\6\\1\\2\\i\\2\\7\\1\\0\\6\\d\\6\\g\\1\\3\\y\\2\\0\\z\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\7\\1\\h\\A\\2\\3\\m\\o\\1\\d\\0\\7\\4\\9\\i\\6\\c\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\7\\1\\h\\5\\3\\K\\2\\d\\0\\s\\E\\a\\v\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\4\\c\\4\\9\\d\\0\\M\\e\\e\\11\\E\\R\\R\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\x\\8\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\r\\o\\2\\6\\f\\h\\5\\1\\6\\1\\2\\i\\2\\7\\1\\0\\6\\d\\y\\3\\5\\3\\1\\2\\f\\0\\z\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\7\\1\\h\\A\\2\\3\\m\\o\\1\\d\\0\\7\\4\\9\\i\\6\\c\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\7\\1\\h\\5\\3\\K\\2\\d\\0\\s\\E\\a\\v\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\4\\c\\4\\9\\d\\0\\M\\e\\e\\11\\E\\R\\R\\b\\8\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\x\\8\\0\\0\\0\\0\\j\\q\\5\\1\\u\\c\\2\\n\\8\\0\\0\\0\\0\\j\\f\\3\\y\\0\\g\\c\\6\\5\\5\\C\\t\\o\\2\\6\\f\\h\\5\\1\\6\\1\\2\\i\\2\\7\\1\\t\\n\\2Y\\2p\\34\\0\\j\\6\\0\\o\\9\\2\\k\\C\\t\\o\\1\\1\\a\\d\\q\\q\\A\\A\\A\\r\\S\\3\\6\\7\\p\\3\\6\\4\\T\\D\\r\\g\\4\\i\\q\\1F\\9\\i\\C\\g\\o\\i\\t\\0\\1\\6\\9\\m\\2\\1\\C\\t\\31\\p\\c\\6\\7\\T\\t\\n\\o\\1\\1\\a\\d\\q\\q\\A\\A\\A\\r\\S\\3\\6\\7\\p\\3\\6\\4\\T\\D\\r\\g\\4\\i\\q\\j\\q\\6\\n\\0\\2T\\1k\\1N\\2Q\\3w\\1N\\1v\\1L\\B\\22\\3q\\2f\\1g\\F\\1Q\\1v\\1N\\3z\\2z\\B\\1O\\N\\3d\\2e\\3b\\L\\38\\3g\\12\\1O\\1O\\3m\\Q\\j\\q\\f\\3\\y\\n\\l\\8\\l\\8\\j\\f\\3\\y\\n\\l\\8\\0\\0\\j\\a\\n\\Z\\15\\1n\\0\\0\\H\\w\\1e\\1h\\j\\q\\a\\n\\l\\8\\j\\q\\f\\3\\y\\n\\l\\8\\j\\a\\n\\Z\\15\\1n\\15\\s\\0\\0\\13\\2w\\22\\1y\\2B\\H\\w\\P\\B\\14\\1p\\3i\\3k\\Q\\H\\w\\1e\\1h\\2n\\1X\\2R\\1K\\3j\\2d\\2b\\B\\3h\\3l\\F\\19\\13\\3o\\3p\\3n\\1U\\w\\1g\\39\\3a\\X\\37\\B\\H\\w\\1e\\1h\\Q\\j\\p\\9\\n\\l\\8\\O\\7\\p\\5\\a\\b\\O\\7\\p\\5\\a\\b\\O\\7\\p\\5\\a\\b\\O\\7\\p\\5\\a\\b\\s\\0\\0\\3e\\3f\\20\\14\\X\\B\\H\\w\\P\\1l\\3c\\3C\\21\\F\\3D\\1V\\1d\\1l\\1j\\13\\1G\\2o\\3A\\W\\F\\14\\1p\\3B\\1G\\2o\\W\\24\\3E\\3H\\3I\\1H\\20\\2D\\F\\1Q\\1j\\13\\B\\25\\w\\1u\\W\\3F\\3G\\3s\\1d\\1l\\B\\2m\\1T\\1W\\3t\\3r\\3u\\2s\\3x\\2l\\F\\16\\2G\\25\\w\\1u\\W\\1w\\1S\\3y\\2v\\3v\\2x\\F\\2K\\2i\\16\\1P\\2d\\21\\F\\1W\\1X\\L\\2P\\2O\\w\\1g\\B\\1B\\2h\\1J\\1f\\L\\1z\\2S\\L\\1B\\2M\\1v\\32\\21\\w\\36\\1u\\W\\B\\35\\2V\\2a\\2U\\Q\\19\\1X\\1V\\H\\w\\P\\1j\\13\\1E\\F\\2X\\25\\w\\1u\\W\\B\\2p\\3J\\4A\\27\\2a\\4B\\Q\\1I\\G\\e\\e\\e\\1s\\1t\\I\\i\\j\\5\\D\\a\\n\\E\\j\\q\\5\\D\\a\\n\\1t\\1x\\J\\L\\29\\e\\e\\e\\1s\\1t\\I\\i\\j\\5\\D\\a\\n\\E\\j\\q\\5\\D\\a\\n\\1Z\\1x\\J\\L\\G\\e\\e\\e\\1s\\1t\\I\\i\\j\\5\\D\\a\\n\\E\\j\\q\\5\\D\\a\\n\\1Z\\1x\\J\\4y\\10\\e\\e\\e\\1s\\I\\i\\j\\5\\D\\a\\n\\E\\j\\q\\5\\D\\a\\n\\1Z\\1x\\J\\1Y\\F\\4z\\4C\\1V\\W\\24\\1E\\2l\\1Q\\4F\\4G\\1d\\1l\\B\\2m\\1T\\1A\\Q\\16\\4D\\19\\14\\1p\\1L\\F\\1a\\4E\\2g\\1d\\4x\\B\\2c\\4q\\1H\\2t\\L\\2g\\1d\\1e\\4r\\F\\1j\\13\\2f\\4o\\B\\4p\\2c\\1K\\1b\\L\\4s\\4v\\4w\\2q\\4t\\L\\X\\2e\\4u\\1a\\1Y\\4H\\4U\\4V\\26\\2H\\2E\\Q\\j\\p\\9\\n\\l\\8\\O\\7\\p\\5\\a\\b\\O\\7\\p\\5\\a\\b\\O\\7\\p\\5\\a\\b\\O\\7\\p\\5\\a\\b\\E\\0\\0\\H\\w\\1J\\1f\\4S\\2i\\28\\1A\\2n\\4T\\1y\\H\\w\\P\\4W\\1p\\L\\2j\\4Z\\L\\50\\1f\\B\\4X\\4Y\\16\\1P\\F\\4R\\1I\\F\\1C\\h\\1C\\1D\\1m\\H\\w\\P\\4K\\2k\\4L\\2j\\4I\\4J\\L\\4M\\2k\\1H\\4P\\4Q\\1z\\4N\\H\\w\\B\\28\\4O\\F\\19\\1k\\4n\\3W\\3X\\1E\\3U\\2b\\3V\\1R\\X\\F\\3Y\\1M\\1z\\41\\h\\1C\\w\\42\\H\\P\\27\\3Z\\26\\40\\X\\1D\\1m\\H\\w\\P\\F\\16\\2G\\1D\\1m\\H\\w\\P\\1G\\X\\B\\3T\\3M\\19\\1M\\1z\\3N\\1R\\X\\3K\\3L\\3O\\Q\\3R\\1I\\F\\3S\\H\\w\\1J\\1f\\1K\\2q\\2s\\2z\\3P\\3Q\\2x\\1f\\1L\\F\\1a\\14\\2r\\1M\\43\\4g\\1A\\1B\\4h\\4e\\1m\\B\\H\\w\\P\\Q\\j\\p\\9\\n\\l\\8\\j\\p\\9\\n\\l\\8\\Z\\15\\1n\\15\\E\\0\\0\\13\\2w\\22\\1y\\2B\\H\\w\\P\\B\\2A\\1b\\1w\\1S\\Q\\j\\p\\9\\n\\l\\8\\O\\7\\p\\5\\a\\b\\O\\7\\p\\5\\a\\b\\O\\7\\p\\5\\a\\b\\O\\7\\p\\5\\a\\b\\H\\w\\P\\B\\2A\\1b\\1a\\4f\\24\\1w\\1S\\B\\1U\\L\\w\\1b\\1T\\4i\\14\\2r\\F\\2v\\2u\\W\\1W\\4l\\2u\\B\\1k\\1U\\L\\1k\\w\\4m\\2t\\1a\\4j\\4k\\H\\w\\1b\\B\\1R\\X\\4d\\46\\L\\47\\44\\45\\48\\B\\1w\\4b\\1v\\2H\\2E\\w\\1g\\20\\2D\\4c\\1y\\1A\\1Y\\16\\1P\\Q\\j\\p\\9\\n\\l\\8\\j\\q\\a\\n\\l\\8\\l\\8\\j\\q\\p\\4\\f\\u\\n\\l\\8\\j\\q\\o\\1\\i\\c\\n\\l\\8\\j\\5\\g\\9\\3\\a\\1\\0\\1\\u\\a\\2\\C\\t\\1\\2\\v\\1\\q\\S\\6\\y\\6\\5\\g\\9\\3\\a\\1\\t\\n\\A\\3\\7\\f\\4\\A\\r\\4\\7\\c\\4\\6\\f\\0\\C\\0\\k\\D\\7\\g\\1\\3\\4\\7\\0\\I\\J\\0\\z\\y\\6\\9\\0\\1\\6\\m\\12\\0\\C\\0\\f\\4\\g\\D\\i\\2\\7\\1\\r\\m\\2\\1\\1o\\c\\2\\i\\2\\7\\1\\5\\23\\u\\18\\6\\m\\Y\\6\\i\\2\\I\\t\\6\\t\\J\\b\\y\\6\\9\\0\\1\\2\\i\\a\\17\\9\\2\\k\\0\\C\\0\\t\\t\\b\\y\\6\\9\\0\\9\\2\\m\\2\\v\\R\\4\\9\\1q\\2\\m\\6\\c\\17\\9\\2\\k\\0\\C\\0\\q\\49\\I\\o\\1\\1\\a\\5\\1F\\d\\1c\\q\\1c\\q\\J\\1F\\1c\\A\\z\\s\\4a\\11\\x\\1c\\r\\I\\m\\3\\5\\9\\4\\6\\f\\2y\\K\\K\\m\\D\\3\\k\\6\\7\\2y\\S\\3\\6\\7\\p\\3\\6\\4\\T\\D\\J\\1c\\r\\g\\4\\i\\q\\3\\b\\k\\4\\9\\0\\I\\y\\6\\9\\0\\3\\0\\C\\0\\1\\6\\m\\12\\r\\c\\2\\7\\m\\1\\o\\0\\h\\0\\s\\b\\0\\3\\0\\n\\0\\h\\s\\b\\0\\3\\h\\h\\J\\0\\z\\1\\2\\i\\a\\17\\9\\2\\k\\0\\C\\0\\1\\6\\m\\12\\V\\3\\U\\r\\o\\9\\2\\k\\b\\3\\k\\0\\I\\9\\2\\m\\2\\v\\R\\4\\9\\1q\\2\\m\\6\\c\\17\\9\\2\\k\\r\\1\\2\\5\\1\\I\\1\\2\\i\\a\\17\\9\\2\\k\\J\\J\\0\\z\\1\\6\\m\\12\\V\\3\\U\\r\\5\\1\\u\\c\\2\\r\\f\\3\\5\\a\\c\\6\\u\\0\\C\\0\\t\\3\\7\\c\\3\\7\\2\\h\\p\\c\\4\\g\\T\\t\\b\\x\\2\\c\\5\\2\\0\\z\\1\\6\\m\\12\\V\\3\\U\\r\\a\\6\\9\\2\\7\\1\\Y\\4\\f\\2\\r\\9\\2\\i\\4\\y\\2\\N\\o\\3\\c\\f\\I\\1\\6\\m\\12\\V\\3\\U\\J\\b\\x\\x\\x\\b\\j\\q\\5\\g\\9\\3\\a\\1\\n");',62,311,'u0020|u0074|u0065|u0069|u006f|u0073|u0061|u006e|u000a|u0072|u0070|u003b|u006c|u003a|u0030|u0064|u0063|u002d|u006d|u003c|u0066|u000d|u0067|u003e|u0068|u0062|u002f|u002e|u0031|u0022|u0079|u0078|u70ed|u007d|u0076|u007b|u0077|u7684|u003d|u0075|u0032|uff0c|u0033|u6362|u0028|u0029|u007a|u3001|u0023|u0043|u0026|u5668|u3002|u0046|u006a|u006b|u005d|u005b|u6570|u7528|u004e|u0039|u0037|u0036|u0041|u672c|u9009|uff0e|u56e0|u0048|u0054|u5728|u5e94|u91cf|u005c|u4ea7|u88c5|u8d28|u6e90|u7f6e|u0044|u6837|u4f9b|u54c1|u5f0f|u0038|u0045|u578b|u004c|u002b|u0057|uff0f|u7cfb|u53ca|u8ba1|u2103|u5b9a|u6e29|u6027|u6d41|u6c34|u677f|u4e2d|u003f|u6240|u5b9e|u5982|u4ecb|u542b|u65f6|u9ad8|u66f4|u0050|u7d20|u4ee5|u4f7f|u7b97|u8fdb|u51b7|u4e9b|u4e0e|u4e00|u7b49|u00b7|u53ef|u591a|u89c4|u0042|u636e|u4f20|u5408|u4e0d|u7279|u0034|u76f8|u5e7f|u6280|u5f88|u6237|u8d44|u751f|u4f53|u5316|u6784|u4e8e|u96be|u5148|u662f|u5217|u6807|u6709|u62e9|u8f83|u529b|u53f0|u5176|u6761|u6742|u007c|u5927|u5bb9|u4e86|u0025|u9760|u8651|u004d|u4e3a|u8003|u0009|u0035|u53d8|write|u901f|document|u6b21|u4e8c|u5168|u4e2a|u5ea6|u63d0|u5173|u503c|u0053|u5bf9|u5efa|u0059|u0052|u005f|u8bf8|u9ed1|u5e93|u53d6|u5de5|u5230|u624b|u5904|u5e38|u7aef|u79cd|u5ba2|u76ee|u524d|u673a|u6982|u539f|u4e49|u5219|u5ff5|u7248|u6307|u7ae0|u4e13|u8303|u4e5f|u522b|u5426|u6bd4|u590d|u9762|u56f0|u6781|u5f3a|u53c2|u8868|u7e41|u67d0|u5e76|u6765|u533a|u975e|u771f|u6ce8|u5bff|u547d|u57ab|u4e0b|u77ed|u7c92|u5f84|u53c8|u5f53|u80f6|u88ab|u6cdb|u7a7a|u8c03|u4f46|u9002|u91c7|u6c7d|u4ea4|u901a|u671f|u589e|u6c42|u5206|u957f|u005e|u002c|u5212|u7a33|u9700|u5f62|u6839|u8fc7|u9053|u884c|u6ee1|u8db3|u5355|u80fd|u6696|u6599|u79d1|u672f|u5907|u5e02|u7387|u53cd|u573a|u5360|u5382|uff5e|u4ece|u5747|u540c|u8fd9|u6b64|u6309|u5224|u65ad|u60c5|u7d27|u51d1|u7531|u7ed3|u6613|u5dee|u70b9|u73b0|u5c0f|u4f8b|u7406|u786e|u51b5|u7efc|u7c7b|u91cd|u8981|u9020|u6750'.split('|'),0,{}))
</script>
