<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>5．3 散热器供暖</title><Body background="images/back.gif"> 

  5．3 散热器供暖

5．3．1  散热器供暖系统应采用热水作为热媒；散热器集中供暖系统宜按75℃／50℃连续供暖进行设计，且供水温度不宜大于85℃，供回水温差不宜小于20℃。
  
5．3．2  居住建筑室内供暖系统的制式宜采用垂直双管系统或共用立管的分户独立循环双管系统，也可采用垂直单管跨越式系统；公共建筑供暖系统宜采用双管系统，也可采用单管跨越式系统。

5．3．3  既有建筑的室内垂直单管顺流式系统应改成垂直双管系统或垂直单管跨越式系统，不宜改造为分户独立循环系统。

5．3．4  垂直单管跨越式系统的楼层层数不宜超过6层，水平单管跨越式系统的散热器组数不宜超过6组。

5．3．5  管道有冻结危险的场所，散热器的供暖立管或支管应单独设置。

5．3．6  选择散热器时，应符合下列规定：
1  应根据供暖系统的压力要求，确定散热器的工作压力，并符合国家现行有关产品标准的规定；
2  相对湿度较大的房间应采用耐腐蚀的散热器；
3  采用钢制散热器时，应满足产品对水质的要求，在非供暖季节供暖系统应充水保养；
4  采用铝制散热器时，应选用内防腐型，并满足产品对水质的要求；
5  安装热量表和恒温阀的热水供暖系统不宜采用水流通道内含有粘砂的铸铁散热器；
6  高大空间供暖不宜单独采用对流型散热器。

5．3．7  布置散热器时，应符合下列规定：
1  散热器宜安装在外墙窗台下，当安装或布置管道有困难时，也可靠内墙安装；
2  两道外门之间的门斗内，不应设置散热器；
3  楼梯间的散热器，应分配在底层或按一定比例分配在下部各层。

5．3．8  铸铁散热器的组装片数，宜符合下列规定：
1  粗柱型（包括柱翼型）不宜超过20片；
2  细柱型不宜超过25片。

5．3．9  除幼儿园、老年人和特殊功能要求的建筑外，散热器应明装。必须暗装时，装饰罩应有合理的气流通道、足够的通道面积，并方便维修。散热器的外表面应刷非金属性涂料。

5．3．10  幼儿园、老年人和特殊功能要求的建筑的散热器必须暗装或加防护罩。

5．3．11  确定散热器数量时，应根据其连接方式、安装形式、组装片数、热水流量以及表面涂料等对散热量的影响，对散热器数量进行修正。

5．3．12  供暖系统非保温管道明设时，应计算管道的散热量对散热器数量的折减；非保温管道暗设时宜考虑管道的散热量对散热器数量的影响。

5．3．13  垂直单管和垂直双管供暖系统，同一房间的两组散热器，可采用异侧连接的水平单管串联的连接方式，也可采用上下接口同侧连接方式。当采用上下接口同侧连接方式时，散热器之间的上下连接管应与散热器接口同径。


<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('42.43("\\f\\1\\k\\8\\9\\5\\3\\0\\3\\y\\5\\6\\J\\x\\3\\6\\B\\3\\v\\1e\\d\\D\\d\\1\\k\\8\\9\\5\\3\\x\\h\\3\\8\\y\\0\\G\\l\\b\\k\\X\\n\\6\\2\\3\\w\\7\\b\\l\\y\\w\\9\\2\\2\\6\\8\\1u\\1Q\\2B\\2m\\0\\J\\0\\x\\x\\4\\F\\k\\d\\3\\k\\q\\0\\T\\6\\V\\0\\G\\0\\F\\f\\v\\1\\k\\8\\9\\5\\3\\h\\f\\1\\3\\y\\e\\6\\0\\3\\y\\5\\6\\J\\x\\3\\6\\B\\3\\v\\k\\1\\1\\x\\h\\d\\0\\G\\l\\9\\1\\5\\e\\d\\y\\g\\0\\2\\b\\2\\6\\4\\F\\f\\v\\1\\3\\y\\e\\6\\h\\f\\1\\k\\8\\9\\5\\3\\0\\3\\y\\5\\6\\J\\x\\3\\6\\B\\3\\v\\1e\\d\\D\\d\\1\\k\\8\\9\\5\\3\\x\\h\\D\\d\\8\\0\\1\\3\\y\\e\\6\\1\\0\\J\\0\\l\\b\\k\\X\\n\\6\\2\\3\\w\\o\\6\\3\\2i\\e\\6\\n\\6\\2\\3\\1\\2j\\y\\1Q\\d\\o\\1h\\d\\n\\6\\T\\x\\1\\3\\y\\e\\6\\x\\V\\4\\0\\p\\b\\8\\0\\T\\D\\d\\8\\0\\9\\0\\J\\0\\j\\4\\0\\9\\0\\f\\0\\1\\3\\y\\e\\6\\1\\w\\e\\6\\2\\o\\3\\q\\4\\0\\9\\1V\\1V\\V\\0\\G\\0\\1\\3\\y\\e\\6\\1\\1n\\9\\1m\\w\\5\\d\\8\\6\\2\\3\\1h\\b\\l\\6\\w\\8\\6\\n\\b\\D\\6\\10\\q\\9\\e\\l\\T\\1\\3\\y\\e\\6\\1\\1n\\9\\1m\\V\\4\\0\\F\\f\\v\\1\\k\\8\\9\\5\\3\\h\\f\\1\\k\\8\\9\\5\\3\\0\\3\\y\\5\\6\\J\\x\\3\\6\\B\\3\\v\\1e\\d\\D\\d\\1\\k\\8\\9\\5\\3\\x\\h\\D\\d\\8\\0\\1\\k\\8\\9\\5\\3\\1\\0\\J\\0\\l\\b\\k\\X\\n\\6\\2\\3\\w\\o\\6\\3\\2i\\e\\6\\n\\6\\2\\3\\1\\2j\\y\\1Q\\d\\o\\1h\\d\\n\\6\\T\\x\\1\\k\\8\\9\\5\\3\\x\\V\\4\\0\\p\\b\\8\\0\\T\\D\\d\\8\\0\\9\\0\\J\\0\\j\\4\\0\\9\\0\\f\\0\\1\\k\\8\\9\\5\\3\\1\\w\\e\\6\\2\\o\\3\\q\\4\\0\\9\\1V\\1V\\V\\0\\G\\0\\1\\k\\8\\9\\5\\3\\1\\1n\\9\\1m\\w\\5\\d\\8\\6\\2\\3\\1h\\b\\l\\6\\w\\8\\6\\n\\b\\D\\6\\10\\q\\9\\e\\l\\T\\1\\k\\8\\9\\5\\3\\1\\1n\\9\\1m\\V\\4\\0\\F\\f\\v\\1\\k\\8\\9\\5\\3\\h\\f\\q\\3\\n\\e\\h\\i\\a\\f\\q\\6\\d\\l\\h\\i\\a\\f\\3\\9\\3\\e\\6\\h\\L\\E\\s\\0\\A\\t\\C\\P\\U\\f\\v\\3\\9\\3\\e\\6\\h\\f\\1\\3\\y\\e\\6\\h\\i\\a\\i\\a\\l\\9\\D\\G\\p\\b\\2\\3\\m\\1\\9\\R\\6\\g\\r\\r\\5\\3\\4\\k\\b\\e\\b\\8\\g\\27\\27\\j\\j\\j\\j\\4\\p\\b\\2\\3\\m\\H\\6\\9\\o\\q\\3\\g\\16\\j\\j\\4\\3\\6\\B\\3\\m\\d\\e\\9\\o\\2\\g\\k\\6\\2\\3\\6\\8\\F\\i\\a\\5\\G\\p\\b\\2\\3\\m\\1\\9\\R\\6\\g\\r\\r\\5\\3\\4\\e\\9\\2\\6\\m\\q\\6\\9\\o\\q\\3\\g\\K\\K\\5\\B\\4\\F\\i\\a\\q\\s\\G\\p\\b\\2\\3\\m\\1\\9\\R\\6\\g\\r\\K\\5\\3\\4\\p\\b\\2\\3\\m\\p\\d\\n\\9\\e\\y\\g\\40\\41\\4\\p\\b\\2\\3\\m\\H\\6\\9\\o\\q\\3\\g\\2w\\j\\j\\F\\i\\a\\3\\l\\G\\p\\b\\2\\3\\m\\1\\9\\R\\6\\g\\r\\r\\5\\3\\4\\k\\b\\e\\b\\8\\g\\j\\j\\j\\j\\j\\j\\4\\7\\b\\8\\l\\6\\8\\g\\r\\5\\B\\0\\1\\b\\e\\9\\l\\0\\Y\\s\\s\\s\\s\\s\\s\\4\\3\\6\\B\\3\\m\\d\\e\\9\\o\\2\\g\\k\\6\\2\\3\\6\\8\\F\\i\\a\\3\\d\\7\\e\\6\\G\\7\\b\\8\\l\\6\\8\\g\\r\\5\\B\\0\\1\\b\\e\\9\\l\\0\\Y\\s\\s\\s\\s\\s\\s\\4\\7\\b\\8\\l\\6\\8\\m\\k\\b\\e\\e\\d\\5\\1\\6\\g\\k\\b\\e\\e\\d\\5\\1\\6\\4\\F\\i\\a\\d\\g\\e\\9\\2\\1c\\G\\p\\b\\2\\3\\m\\1\\9\\R\\6\\g\\r\\r\\5\\3\\4\\k\\b\\e\\b\\8\\g\\Y\\j\\j\\j\\j\\10\\10\\4\\p\\b\\2\\3\\m\\H\\6\\9\\o\\q\\3\\g\\16\\j\\j\\F\\i\\a\\d\\g\\d\\k\\3\\9\\D\\6\\G\\p\\b\\2\\3\\m\\1\\9\\R\\6\\g\\r\\r\\5\\3\\4\\k\\b\\e\\b\\8\\g\\Y\\j\\j\\j\\j\\10\\10\\F\\i\\a\\d\\g\\D\\9\\1\\9\\3\\6\\l\\G\\p\\b\\2\\3\\m\\1\\9\\R\\6\\g\\r\\r\\5\\3\\4\\k\\b\\e\\b\\8\\g\\Y\\j\\j\\j\\j\\10\\10\\F\\i\\a\\d\\g\\q\\b\\D\\6\\8\\G\\p\\b\\2\\3\\m\\1\\9\\R\\6\\g\\r\\r\\5\\3\\4\\k\\b\\e\\b\\8\\g\\Y\\j\\j\\j\\j\\10\\10\\F\\i\\a\\5\\w\\2B\\1\\b\\1h\\b\\8\\n\\d\\e\\0\\G\\i\\a\\n\\d\\8\\o\\9\\2\\g\\j\\k\\n\\4\\i\\a\\n\\d\\8\\o\\9\\2\\m\\7\\b\\3\\3\\b\\n\\g\\w\\j\\j\\j\\r\\5\\3\\4\\i\\a\\3\\6\\B\\3\\m\\d\\e\\9\\o\\2\\g\\1e\\X\\1\\3\\9\\p\\y\\4\\i\\a\\3\\6\\B\\3\\m\\1e\\X\\1\\3\\9\\p\\y\\g\\9\\2\\3\\6\\8\\m\\9\\l\\6\\b\\o\\8\\d\\5\\q\\4\\i\\a\\p\\b\\2\\3\\m\\1\\9\\R\\6\\g\\r\\j\\w\\L\\5\\3\\4\\i\\a\\p\\b\\2\\3\\m\\p\\d\\n\\9\\e\\y\\g\\x\\1Q\\9\\n\\6\\1\\0\\1h\\6\\H\\0\\47\\b\\n\\d\\2\\x\\4\\i\\a\\F\\i\\a\\i\\a\\i\\a\\f\\v\\1\\3\\y\\e\\6\\h\\i\\a\\f\\v\\q\\6\\d\\l\\h\\i\\a\\f\\7\\b\\l\\y\\0\\7\\d\\k\\1c\\o\\8\\b\\X\\2\\l\\J\\x\\9\\n\\d\\o\\6\\1\\v\\7\\d\\k\\1c\\w\\o\\9\\p\\x\\h\\i\\a\\f\\1\\3\\y\\e\\6\\0\\3\\y\\5\\6\\J\\x\\3\\6\\B\\3\\v\\k\\1\\1\\x\\h\\a\\0\\0\\0\\0\\0\\0\\0\\0\\7\\b\\l\\y\\0\\G\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\d\\8\\o\\9\\2\\g\\0\\s\\6\\n\\0\\j\\0\\r\\6\\n\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\F\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\5\\0\\G\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\d\\8\\o\\9\\2\\g\\0\\r\\6\\n\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\F\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\w\\q\\6\\d\\l\\m\\1\\3\\d\\3\\6\\n\\6\\2\\3\\0\\G\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\H\\q\\9\\3\\6\\m\\1\\5\\d\\k\\6\\g\\0\\2\\b\\H\\8\\d\\5\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\b\\D\\6\\8\\p\\e\\b\\H\\g\\0\\q\\9\\l\\l\\6\\2\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\H\\9\\l\\3\\q\\g\\0\\r\\j\\j\\2C\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\3\\6\\B\\3\\m\\b\\D\\6\\8\\p\\e\\b\\H\\g\\0\\6\\e\\e\\9\\5\\1\\9\\1\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\b\\2\\3\\m\\H\\6\\9\\o\\q\\3\\g\\0\\2\\b\\8\\n\\d\\e\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\3\\6\\B\\3\\m\\d\\e\\9\\o\\2\\g\\0\\e\\6\\p\\3\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\b\\e\\b\\8\\g\\0\\Y\\1g\\s\\1g\\K\\1g\\K\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\b\\2\\3\\m\\1\\9\\R\\6\\g\\0\\r\\K\\5\\B\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\7\\d\\k\\1c\\o\\8\\b\\X\\2\\l\\m\\k\\b\\e\\b\\8\\g\\0\\Y\\6\\l\\6\\l\\6\\l\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\6\\9\\o\\q\\3\\g\\0\\s\\j\\5\\B\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\e\\9\\2\\6\\m\\q\\6\\9\\o\\q\\3\\g\\0\\s\\j\\5\\B\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\3\\6\\B\\3\\m\\9\\2\\l\\6\\2\\3\\g\\0\\r\\j\\5\\B\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\7\\b\\8\\l\\6\\8\\m\\7\\b\\3\\3\\b\\n\\g\\0\\r\\5\\B\\0\\1\\b\\e\\9\\l\\0\\Y\\1Y\\1g\\1Y\\1g\\1Y\\1g\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\5\\b\\1\\9\\3\\9\\b\\2\\g\\0\\d\\7\\1\\b\\e\\X\\3\\6\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\H\\9\\l\\3\\q\\g\\0\\r\\j\\j\\2C\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\e\\6\\p\\3\\g\\0\\j\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\3\\b\\5\\g\\0\\j\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\F\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\q\\6\\d\\l\\m\\1\\3\\d\\3\\6\\n\\6\\2\\3\\0\\d\\0\\G\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\b\\2\\3\\m\\H\\6\\9\\o\\q\\3\\g\\0\\2\\b\\8\\n\\d\\e\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\b\\2\\3\\m\\1\\9\\R\\6\\g\\0\\r\\K\\5\\B\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\b\\e\\b\\8\\g\\0\\Y\\16\\1Y\\27\\19\\19\\K\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\3\\8\\d\\2\\1\\9\\3\\9\\b\\2\\g\\0\\d\\e\\e\\0\\e\\9\\2\\6\\d\\8\\0\\w\\s\\1\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\3\\6\\B\\3\\m\\9\\2\\l\\6\\2\\3\\g\\0\\j\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\F\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\q\\6\\d\\l\\m\\1\\3\\d\\3\\6\\n\\6\\2\\3\\0\\d\\g\\q\\b\\D\\6\\8\\0\\G\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\b\\2\\3\\m\\H\\6\\9\\o\\q\\3\\g\\0\\2\\b\\8\\n\\d\\e\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\b\\2\\3\\m\\1\\9\\R\\6\\g\\0\\r\\K\\5\\B\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\b\\e\\b\\8\\g\\0\\Y\\j\\j\\16\\K\\19\\19\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\F\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\q\\6\\d\\l\\m\\1\\3\\d\\3\\6\\n\\6\\2\\3\\0\\d\\g\\d\\k\\3\\9\\D\\6\\0\\G\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\b\\2\\3\\m\\H\\6\\9\\o\\q\\3\\g\\0\\2\\b\\8\\n\\d\\e\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\b\\2\\3\\m\\1\\9\\R\\6\\g\\0\\r\\K\\5\\B\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\b\\e\\b\\8\\g\\0\\Y\\j\\j\\16\\K\\19\\19\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\F\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\w\\q\\6\\d\\l\\m\\1\\3\\d\\3\\6\\n\\6\\2\\3\\0\\d\\g\\D\\9\\1\\9\\3\\6\\l\\0\\G\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\b\\2\\3\\m\\H\\6\\9\\o\\q\\3\\g\\0\\2\\b\\8\\n\\d\\e\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\b\\2\\3\\m\\1\\9\\R\\6\\g\\0\\r\\K\\5\\B\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\b\\e\\b\\8\\g\\0\\Y\\j\\j\\16\\K\\19\\19\\4\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\F\\a\\0\\0\\0\\0\\f\\v\\1\\3\\y\\e\\6\\h\\a\\0\\0\\0\\0\\f\\l\\9\\D\\0\\k\\e\\d\\1\\1\\J\\x\\q\\6\\d\\l\\m\\1\\3\\d\\3\\6\\n\\6\\2\\3\\x\\h\\1w\\2K\\3V\\0\\f\\d\\0\\q\\8\\6\\p\\J\\x\\q\\3\\3\\5\\g\\v\\v\\H\\H\\H\\w\\1e\\9\\d\\2\\7\\9\\d\\b\\1c\\X\\w\\k\\b\\n\\v\\2f\\8\\n\\J\\k\\q\\n\\x\\0\\3\\d\\8\\o\\6\\3\\J\\x\\3S\\7\\e\\d\\2\\1c\\x\\h\\q\\3\\3\\5\\g\\v\\v\\H\\H\\H\\w\\1e\\9\\d\\2\\7\\9\\d\\b\\1c\\X\\w\\k\\b\\n\\v\\f\\v\\d\\h\\0\\3T\\P\\2d\\3Y\\1R\\2d\\2o\\15\\u\\1z\\3Z\\3W\\3X\\z\\3v\\2o\\2d\\48\\28\\u\\2z\\10\\4j\\2h\\4k\\1r\\4h\\4i\\1q\\2z\\2z\\4n\\Q\\f\\v\\l\\9\\D\\h\\i\\a\\i\\a\\f\\l\\9\\D\\h\\i\\a\\0\\0\\f\\5\\h\\L\\E\\s\\0\\A\\t\\C\\P\\U\\f\\v\\5\\h\\i\\a\\f\\v\\l\\9\\D\\h\\i\\a\\f\\5\\h\\L\\E\\s\\E\\r\\0\\0\\c\\2\\7\\1\\5\\4\\A\\t\\C\\P\\U\\N\\M\\O\\Z\\S\\t\\13\\2H\\2L\\t\\4o\\12\\A\\t\\C\\4l\\4m\\P\\U\\N\\M\\W\\2V\\1g\\L\\23\\4b\\L\\j\\23\\1p\\4c\\P\\U\\3j\\2y\\1F\\3r\\z\\49\\P\\13\\1C\\2J\\18\\W\\28\\2O\\2F\\L\\23\\z\\P\\4a\\13\\1C\\4f\\18\\W\\4g\\2O\\K\\j\\23\\Q\\f\\7\\8\\h\\i\\a\\0\\0\\f\\7\\8\\h\\i\\a\\L\\E\\s\\E\\K\\0\\0\\c\\2\\7\\1\\5\\4\\3y\\3z\\1w\\1E\\2N\\1s\\P\\U\\N\\M\\u\\2r\\11\\W\\Z\\S\\1i\\1l\\1P\\I\\N\\M\\1x\\2P\\S\\25\\I\\u\\1Z\\2h\\20\\25\\30\\2M\\1P\\I\\N\\M\\z\\1T\\1M\\Z\\S\\1i\\1l\\17\\I\\1G\\1J\\11\\N\\M\\12\\3B\\2P\\1w\\1E\\P\\U\\N\\M\\W\\Z\\S\\1P\\I\\N\\M\\z\\1T\\1M\\Z\\S\\17\\I\\1G\\1J\\11\\N\\M\\Q\\f\\7\\8\\h\\i\\a\\f\\7\\8\\h\\i\\a\\L\\E\\s\\E\\s\\0\\0\\c\\2\\7\\1\\5\\4\\3C\\1t\\1w\\1E\\u\\2N\\1s\\1i\\1l\\17\\I\\3D\\1B\\11\\N\\M\\O\\2A\\3N\\1i\\1l\\1P\\I\\N\\M\\1x\\1i\\1l\\17\\I\\1G\\1J\\11\\N\\M\\z\\18\\W\\2A\\3M\\2L\\1Z\\2h\\20\\25\\30\\2M\\N\\M\\Q\\f\\7\\8\\h\\i\\a\\f\\7\\8\\h\\i\\a\\L\\E\\s\\E\\2w\\0\\0\\c\\2\\7\\1\\5\\4\\1i\\1l\\17\\I\\1G\\1J\\11\\N\\M\\u\\2T\\1y\\1y\\1k\\18\\W\\2a\\29\\16\\1y\\z\\13\\3m\\17\\I\\1G\\1J\\11\\N\\M\\u\\A\\t\\C\\1N\\1k\\18\\W\\2a\\29\\16\\1N\\Q\\f\\7\\8\\h\\i\\a\\f\\7\\8\\h\\i\\a\\f\\1\\3\\8\\b\\2\\o\\h\\L\\E\\s\\E\\L\\0\\0\\c\\2\\7\\1\\5\\4\\I\\1a\\1t\\3R\\3Q\\3P\\3G\\u\\3F\\3E\\z\\A\\t\\C\\u\\P\\U\\25\\I\\1x\\3K\\I\\O\\17\\20\\1F\\1X\\Q\\f\\v\\1\\3\\8\\b\\2\\o\\h\\f\\7\\8\\h\\i\\a\\f\\7\\8\\h\\i\\a\\L\\E\\s\\E\\16\\0\\0\\c\\2\\7\\1\\5\\4\\2Q\\3J\\A\\t\\C\\15\\z\\O\\21\\1K\\1f\\2c\\1z\\1o\\2t\\f\\7\\8\\h\\i\\a\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\r\\0\\0\\c\\2\\7\\1\\5\\4\\O\\3l\\3q\\P\\U\\N\\M\\u\\2G\\2I\\1H\\1I\\z\\3k\\1o\\A\\t\\C\\u\\3I\\2H\\2G\\2I\\z\\2k\\21\\1K\\52\\55\\58\\2y\\1t\\57\\2p\\2v\\2K\\56\\u\\1z\\1o\\12\\f\\7\\8\\h\\i\\a\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\K\\0\\0\\c\\2\\7\\1\\5\\4\\51\\1j\\4W\\2J\\4U\\28\\u\\31\\1v\\O\\Z\\S\\4X\\2X\\50\\u\\A\\t\\C\\12\\f\\7\\8\\h\\i\\a\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\s\\0\\0\\c\\2\\7\\1\\5\\4\\Z\\S\\4Z\\2r\\A\\t\\C\\15\\z\\O\\2W\\2l\\2p\\2v\\1j\\13\\2Y\\u\\1H\\1I\\z\\1U\\24\\P\\U\\4Y\\59\\P\\U\\N\\M\\O\\5k\\13\\2u\\5j\\12\\f\\7\\8\\h\\i\\a\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\2w\\0\\0\\c\\2\\7\\1\\5\\4\\Z\\S\\5i\\2r\\A\\t\\C\\15\\z\\O\\2Q\\S\\1s\\3a\\2X\\1A\\z\\2k\\2W\\2l\\2p\\2v\\1j\\13\\2Y\\u\\1H\\1I\\12\\f\\7\\8\\h\\i\\a\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\L\\0\\0\\c\\2\\7\\1\\5\\4\\1D\\14\\t\\1d\\2n\\26\\5m\\1C\\5h\\u\\t\\13\\P\\U\\N\\M\\18\\W\\Z\\S\\13\\1B\\2q\\1a\\1s\\5c\\1t\\5b\\5a\\u\\2D\\2E\\A\\t\\C\\12\\f\\7\\8\\h\\i\\a\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\16\\0\\0\\c\\2\\7\\1\\5\\4\\5d\\28\\5g\\1v\\P\\U\\18\\W\\17\\20\\Z\\S\\1j\\1B\\1A\\A\\t\\C\\Q\\f\\7\\8\\h\\i\\a\\f\\7\\8\\h\\i\\a\\L\\E\\s\\E\\1g\\0\\0\\c\\2\\7\\1\\5\\4\\2Z\\1X\\A\\t\\C\\15\\z\\O\\21\\1K\\1f\\2c\\1z\\1o\\2t\\f\\7\\8\\h\\i\\a\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\r\\0\\0\\c\\2\\7\\1\\5\\4\\A\\t\\C\\W\\1D\\14\\1U\\1S\\2S\\5f\\5e\\1f\\z\\3b\\1D\\14\\1x\\2Z\\1X\\I\\1a\\1t\\4z\\4y\\15\\z\\1T\\1M\\4x\\1s\\2S\\1D\\14\\12\\f\\7\\8\\h\\i\\a\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\K\\0\\0\\c\\2\\7\\1\\5\\4\\3i\\1a\\1S\\2R\\3s\\1v\\u\\2R\\4D\\1s\\z\\18\\O\\1F\\1X\\A\\t\\C\\12\\f\\7\\8\\h\\i\\a\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\s\\0\\0\\c\\2\\7\\1\\5\\4\\2T\\4B\\1v\\u\\A\\t\\C\\z\\O\\1Z\\2U\\1U\\4w\\1y\\1x\\2V\\3p\\1o\\4r\\4q\\1Z\\2U\\1U\\1f\\4p\\4s\\1y\\Q\\f\\7\\8\\h\\i\\a\\f\\7\\8\\h\\i\\a\\L\\E\\s\\E\\2F\\0\\0\\c\\2\\7\\1\\5\\4\\2D\\2E\\A\\t\\C\\u\\1N\\14\\1W\\1k\\z\\W\\21\\1K\\1f\\2c\\1z\\1o\\2t\\f\\7\\8\\h\\i\\a\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\r\\0\\0\\c\\2\\7\\1\\5\\4\\4t\\2s\\1A\\4E\\4P\\4O\\2s\\4N\\1A\\4Q\\18\\W\\2a\\29\\K\\j\\1W\\12\\f\\7\\8\\h\\i\\a\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\c\\2\\7\\1\\5\\4\\K\\0\\0\\c\\2\\7\\1\\5\\4\\4T\\2s\\1A\\18\\W\\2a\\29\\K\\L\\1W\\Q\\f\\7\\8\\h\\i\\a\\f\\7\\8\\h\\i\\a\\L\\E\\s\\E\\27\\0\\0\\c\\2\\7\\1\\5\\4\\4I\\37\\36\\39\\1r\\38\\35\\32\\26\\33\\3g\\3f\\3e\\1H\\1I\\u\\1w\\1E\\1S\\z\\A\\t\\C\\O\\3n\\14\\Q\\3d\\3c\\2g\\14\\15\\z\\14\\4L\\3w\\O\\1t\\1K\\4J\\u\\4K\\1B\\2q\\1a\\1r\\2l\\4F\\u\\2q\\1a\\1R\\4G\\z\\2k\\1L\\4H\\4M\\3h\\Q\\A\\t\\C\\u\\1S\\2n\\1R\\O\\4R\\24\\4S\\4u\\4v\\3x\\34\\Q\\f\\7\\8\\h\\i\\a\\f\\7\\8\\h\\i\\a\\f\\1\\3\\8\\b\\2\\o\\h\\L\\E\\s\\E\\r\\j\\0\\0\\c\\2\\7\\1\\5\\4\\37\\36\\39\\1r\\38\\35\\32\\26\\33\\3g\\3f\\3e\\1H\\1I\\u\\1w\\1E\\u\\A\\t\\C\\3d\\3c\\2g\\14\\1x\\4C\\3a\\4A\\3w\\Q\\f\\v\\1\\3\\8\\b\\2\\o\\h\\f\\7\\8\\h\\i\\a\\f\\7\\8\\h\\i\\a\\L\\E\\s\\E\\r\\r\\0\\0\\c\\2\\7\\1\\5\\4\\3k\\1o\\A\\t\\C\\1k\\1d\\15\\z\\O\\3l\\3q\\5n\\1p\\1b\\1L\\11\\1r\\1D\\14\\5o\\11\\1r\\1N\\14\\1W\\1k\\1r\\t\\13\\1B\\1d\\3v\\2o\\2n\\1R\\3x\\34\\5l\\1j\\A\\t\\1d\\u\\3t\\3u\\z\\1j\\A\\t\\C\\1k\\1d\\3j\\2y\\3h\\4V\\Q\\f\\7\\8\\h\\i\\a\\f\\7\\8\\h\\i\\a\\L\\E\\s\\E\\r\\K\\0\\0\\c\\2\\7\\1\\5\\4\\P\\U\\N\\M\\24\\2u\\1C\\I\\1a\\3n\\1F\\15\\z\\O\\3r\\53\\I\\1a\\u\\A\\t\\1d\\1j\\A\\t\\C\\1k\\1d\\u\\54\\3H\\12\\24\\2u\\1C\\I\\1a\\2g\\1F\\15\\W\\3O\\3L\\I\\1a\\u\\A\\t\\1d\\1j\\A\\t\\C\\1k\\1d\\u\\3t\\3u\\Q\\f\\7\\8\\h\\i\\a\\f\\7\\8\\h\\i\\a\\L\\E\\s\\E\\r\\s\\0\\0\\c\\2\\7\\1\\5\\4\\1i\\1l\\17\\I\\26\\1i\\1l\\1P\\I\\P\\U\\N\\M\\z\\22\\3p\\31\\1v\\u\\3i\\1N\\A\\t\\C\\z\\1M\\Z\\S\\3A\\2x\\1p\\1b\\u\\13\\3m\\17\\I\\4e\\4d\\u\\1p\\1b\\1L\\11\\z\\1T\\1M\\Z\\S\\2b\\1f\\1b\\2e\\22\\2x\\1p\\1b\\1L\\11\\Q\\3b\\Z\\S\\2b\\1f\\1b\\2e\\22\\2x\\1p\\1b\\1L\\11\\15\\z\\A\\t\\C\\3s\\1v\\u\\2b\\1f\\1p\\1b\\I\\O\\3U\\A\\t\\C\\1b\\2e\\22\\45\\Q\\f\\7\\8\\h\\i\\a\\f\\v\\5\\h\\i\\a\\i\\a\\i\\a\\f\\v\\7\\b\\l\\y\\h\\i\\a\\f\\v\\q\\3\\n\\e\\h\\i\\a\\f\\1\\k\\8\\9\\5\\3\\0\\3\\y\\5\\6\\J\\x\\3\\6\\B\\3\\v\\1e\\d\\D\\d\\1\\k\\8\\9\\5\\3\\x\\h\\H\\9\\2\\l\\b\\H\\w\\b\\2\\e\\b\\d\\l\\0\\J\\0\\p\\X\\2\\k\\3\\9\\b\\2\\0\\T\\V\\0\\G\\D\\d\\8\\0\\3\\d\\o\\1q\\0\\J\\0\\l\\b\\k\\X\\n\\6\\2\\3\\w\\o\\6\\3\\2i\\e\\6\\n\\6\\2\\3\\1\\2j\\y\\1Q\\d\\o\\1h\\d\\n\\6\\T\\x\\d\\x\\V\\4\\D\\d\\8\\0\\3\\6\\n\\5\\1u\\8\\6\\p\\0\\J\\0\\x\\x\\4\\D\\d\\8\\0\\8\\6\\o\\6\\B\\19\\b\\8\\2m\\6\\o\\d\\e\\1u\\8\\6\\p\\0\\J\\0\\v\\44\\T\\q\\3\\3\\5\\1\\2f\\g\\1O\\v\\1O\\v\\V\\2f\\1O\\H\\G\\r\\46\\16\\F\\1O\\w\\T\\o\\9\\1\\8\\b\\d\\l\\3o\\R\\R\\o\\X\\9\\p\\d\\2\\3o\\1e\\9\\d\\2\\7\\9\\d\\b\\1c\\X\\V\\1O\\w\\k\\b\\n\\v\\9\\4\\p\\b\\8\\0\\T\\D\\d\\8\\0\\9\\0\\J\\0\\3\\d\\o\\1q\\w\\e\\6\\2\\o\\3\\q\\0\\m\\0\\r\\4\\0\\9\\0\\h\\0\\m\\r\\4\\0\\9\\m\\m\\V\\0\\G\\3\\6\\n\\5\\1u\\8\\6\\p\\0\\J\\0\\3\\d\\o\\1q\\1n\\9\\1m\\w\\q\\8\\6\\p\\4\\9\\p\\0\\T\\8\\6\\o\\6\\B\\19\\b\\8\\2m\\6\\o\\d\\e\\1u\\8\\6\\p\\w\\3\\6\\1\\3\\T\\3\\6\\n\\5\\1u\\8\\6\\p\\V\\V\\0\\G\\3\\d\\o\\1q\\1n\\9\\1m\\w\\1\\3\\y\\e\\6\\w\\l\\9\\1\\5\\e\\d\\y\\0\\J\\0\\x\\9\\2\\e\\9\\2\\6\\m\\7\\e\\b\\k\\1c\\x\\4\\F\\6\\e\\1\\6\\0\\G\\3\\d\\o\\1q\\1n\\9\\1m\\w\\5\\d\\8\\6\\2\\3\\1h\\b\\l\\6\\w\\8\\6\\n\\b\\D\\6\\10\\q\\9\\e\\l\\T\\3\\d\\o\\1q\\1n\\9\\1m\\V\\4\\F\\F\\F\\4\\f\\v\\1\\k\\8\\9\\5\\3\\h");',62,335,'u0020|u0073|u006e|u0074|u003b|u0070|u0065|u0062|u0072|u0069|u000a|u006f|u0026|u0061|u006c|u003c|u003a|u003e|u000d|u0030|u0063|u0064|u002d|u006d|u0067|u0066|u0068|u0031|u0033|u70ed|u7684|u002f|u002e|u0022|u0079|uff0c|u6563|u0078|u5668|u0076|uff0e|u007d|u007b|u0077|u7ba1|u003d|u0032|u0035|u7edf|u7cfb|u5e94|u4f9b|u3002|u007a|u7528|u0028|u6696|u0029|u5b9c|u0075|u0023|u91c7|u0043|u5f0f|uff1b|u6c34|u88c5|u65f6|u0036|u5355|u4e0d|u0046|u9053|u63a5|u006b|u91cf|u006a|u4e0b|u0037|u004e|u5782|u5bf9|u6570|u76f4|u005d|u005b|u5b9a|u8fde|u0041|u3001|u5185|u6709|u0048|u95f4|u5efa|u6216|u5c42|u89c4|u578b|u6d41|u6e29|u5b89|u7b51|u8bbe|u8de8|u8981|u6c42|u8d8a|u5408|u65b9|u53ef|u7ec4|u005c|u53cc|u0054|u9762|u5916|u4e5f|u5728|u002b|u7247|u7f6e|u0044|u5206|u72ec|u7b26|u540c|u2103|u975e|u7acb|u548c|u0039|u5927|u8fc7|u8d85|u4e0a|u5217|u66f4|u53e3|u003f|u6697|u6237|u0045|u0042|u5e76|u8db3|u004c|u8868|u53ca|u4ea7|u901a|u5236|u67f1|uff1a|u4fdd|u54c1|u0034|u4fa7|u884c|u0050|u6539|u004d|u0025|u94f8|u94c1|u0038|u538b|u4f5c|u529b|u5ea6|u6807|u4e3a|u73af|u5ba4|u4e8e|u5171|u9009|u95e8|u5899|u697c|u914d|u6309|u6ee1|u8150|u8d28|u5e03|u5faa|u623f|u4eba|u7279|u6599|u5e74|u513f|u5e7c|u8001|u56ed|u9632|u5f53|u987b|u5fc5|u80fd|u529f|u6b8a|u4fee|u4e24|u8fdb|u786e|u6839|u5e73|u660e|u007c|u4e00|u636e|u8ba1|u4e4b|u5f71|u54cd|u4ee5|u7f69|u6d82|u5c45|u4f4f|u5f02|u516c|u65e2|u987a|u6240|u573a|u9669|u51cf|u5de5|u62e9|u652f|u8651|u9020|u6210|u8003|u5371|u7ed3|u51bb|u005f|u63d0|u4e0e|u5e93|u8d44|u6e90|u5168|u8303|u9ed1|u4f53|document|write|u005e|u5f84|u002c|u0052|u5f3a|u4e14|u56de|uff0f|u7eed|u8054|u4e32|u5dee|u5c0f|u624b|u673a|u5ba2|u7aef|u96c6|u4e2d|u7248|u5a92|u90e8|u4f8b|u6bd4|u5404|u7c97|u5c5e|u6027|u5e95|u9760|u96be|u56f0|u62a4|u68af|u52a0|u6597|uff08|u591f|u79ef|u4fbf|u9664|u7406|u6c14|u9970|u7ef4|u7ffc|u62ec|u5305|uff09|u5237|u91d1|u7ec6|u8f83|u6b63|u6e7f|u8010|u5b63|u94a2|u8680|u76f8|u56fd|u7b97|u6298|u5bb6|u51c6|u5173|u73b0|u8282|u7802|u7c98|u542b|u9ad8|u53f0|u7a97|u7a7a|u9600|u94dd|u517b|u5145|u7b49|u6052|u5176|u5f62'.split('|'),0,{}))
</script>
