<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>8．4 溴化锂吸收式机组</title><Body background="images/back.gif"> 

  8．4  溴化锂吸收式机组

8．4．1  采用溴化锂吸收式冷（温）水机组时，其使用的能源种类应根据当地的资源情况合理确定；在具有多种可使用能源时，宜按照以下优先顺序确定：
1  废热或工业余热；
2  利用可再生能源产生的热源；
3  矿物质能源优先顺序为天然气、人工煤气、液化石油气、燃油等。

8．4．2  溴化锂吸收式机组的机型应根据热源参数确定。除第8．4．1条第1款、第2款和利用区域或市政集中热水为热源外．矿物质能源直接燃烧和提供热源的溴化锂吸收式机组均不应采用单效型机组。

8．4．3  选用直燃式机组时，应符合下列规定：
1  机组应考虑冷、热负荷与机组供冷、供热量的匹配，宜按满足夏季冷负荷和冬季热负荷的需求中的机型较小者选择；
2  当机组供热能力不足时，可加大高压发生器和燃烧器以增加供热量，但其高压发生器和燃烧器的最大供热能力不宜大于所选直燃式机组型号额定热量的50％；
3  当机组供冷能力不足时，宜采用辅助电制冷等措施。

8．4．4  吸收式机组的性能参数应符合现行国家标准《公共建筑节能设计标准》GB 50189的有关规定。采用供冷（温）及生活热水三用型直燃机时，尚应满足下列要求：
1  完全满足冷（温）水及生活热水日负荷变化和季节负荷变化的要求；
2  应能按冷（温）水及生活热水的负荷需求进行调节；
3  当生活热水负荷大、波动大或使用要求高时，应设置储水装置，如容积式换热器、水箱等。若仍不能满足要求的，则应另设专用热水机组供应生活热水。

8．4．5  当建筑在整个冬季的实时冷、热负荷比值变化大时，四管制和分区两管制空调系统不宜采用直燃式机组作为单独冷热源。

8．4．6  小型集中空调系统，当利用废热热源或太阳能提供的热源，且热源供水温度在60℃～85℃时，可采用吸附式冷水机组制冷。

8．4．7  直燃型溴化锂吸收式冷（温）水机组的储油、供油、燃气系统等的设计，均应符合现行国家有关标准的规定。


<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('3F.3E("\\i\\2\\j\\b\\8\\6\\1\\0\\1\\v\\6\\4\\C\\t\\1\\4\\w\\1\\u\\19\\c\\x\\c\\2\\j\\b\\8\\6\\1\\t\\k\\1\\b\\v\\0\\z\\l\\9\\j\\Q\\n\\4\\3\\1\\s\\7\\9\\l\\v\\s\\8\\3\\3\\4\\b\\1t\\1x\\2A\\1I\\0\\C\\0\\t\\t\\5\\y\\j\\c\\1\\j\\q\\0\\O\\4\\L\\0\\z\\0\\y\\i\\u\\2\\j\\b\\8\\6\\1\\k\\i\\2\\1\\v\\e\\4\\0\\1\\v\\6\\4\\C\\t\\1\\4\\w\\1\\u\\j\\2\\2\\t\\k\\c\\0\\z\\l\\8\\2\\6\\e\\c\\v\\f\\0\\3\\9\\3\\4\\5\\y\\i\\u\\2\\1\\v\\e\\4\\k\\i\\2\\j\\b\\8\\6\\1\\0\\1\\v\\6\\4\\C\\t\\1\\4\\w\\1\\u\\19\\c\\x\\c\\2\\j\\b\\8\\6\\1\\t\\k\\x\\c\\b\\0\\2\\1\\v\\e\\4\\2\\0\\C\\0\\l\\9\\j\\Q\\n\\4\\3\\1\\s\\p\\4\\1\\1V\\e\\4\\n\\4\\3\\1\\2\\1Y\\v\\1x\\c\\p\\1e\\c\\n\\4\\O\\t\\2\\1\\v\\e\\4\\t\\L\\5\\0\\o\\9\\b\\0\\O\\x\\c\\b\\0\\8\\0\\C\\0\\h\\5\\0\\8\\0\\i\\0\\2\\1\\v\\e\\4\\2\\s\\e\\4\\3\\p\\1\\q\\5\\0\\8\\1R\\1R\\L\\0\\z\\0\\2\\1\\v\\e\\4\\2\\1d\\8\\1f\\s\\6\\c\\b\\4\\3\\1\\1e\\9\\l\\4\\s\\b\\4\\n\\9\\x\\4\\X\\q\\8\\e\\l\\O\\2\\1\\v\\e\\4\\2\\1d\\8\\1f\\L\\5\\0\\y\\i\\u\\2\\j\\b\\8\\6\\1\\k\\i\\2\\j\\b\\8\\6\\1\\0\\1\\v\\6\\4\\C\\t\\1\\4\\w\\1\\u\\19\\c\\x\\c\\2\\j\\b\\8\\6\\1\\t\\k\\x\\c\\b\\0\\2\\j\\b\\8\\6\\1\\2\\0\\C\\0\\l\\9\\j\\Q\\n\\4\\3\\1\\s\\p\\4\\1\\1V\\e\\4\\n\\4\\3\\1\\2\\1Y\\v\\1x\\c\\p\\1e\\c\\n\\4\\O\\t\\2\\j\\b\\8\\6\\1\\t\\L\\5\\0\\o\\9\\b\\0\\O\\x\\c\\b\\0\\8\\0\\C\\0\\h\\5\\0\\8\\0\\i\\0\\2\\j\\b\\8\\6\\1\\2\\s\\e\\4\\3\\p\\1\\q\\5\\0\\8\\1R\\1R\\L\\0\\z\\0\\2\\j\\b\\8\\6\\1\\2\\1d\\8\\1f\\s\\6\\c\\b\\4\\3\\1\\1e\\9\\l\\4\\s\\b\\4\\n\\9\\x\\4\\X\\q\\8\\e\\l\\O\\2\\j\\b\\8\\6\\1\\2\\1d\\8\\1f\\L\\5\\0\\y\\i\\u\\2\\j\\b\\8\\6\\1\\k\\i\\q\\1\\n\\e\\k\\g\\a\\i\\q\\4\\c\\l\\k\\g\\a\\i\\1\\8\\1\\e\\4\\k\\S\\H\\Z\\0\\1q\\15\\1r\\1b\\1n\\10\\F\\I\\i\\u\\1\\8\\1\\e\\4\\k\\i\\2\\1\\v\\e\\4\\k\\g\\a\\g\\a\\l\\8\\x\\z\\o\\9\\3\\1\\m\\2\\8\\J\\4\\f\\r\\r\\6\\1\\5\\j\\9\\e\\9\\b\\f\\1J\\1J\\h\\h\\h\\h\\5\\o\\9\\3\\1\\m\\B\\4\\8\\p\\q\\1\\f\\17\\h\\h\\5\\1\\4\\w\\1\\m\\c\\e\\8\\p\\3\\f\\j\\4\\3\\1\\4\\b\\y\\g\\a\\6\\z\\o\\9\\3\\1\\m\\2\\8\\J\\4\\f\\r\\r\\6\\1\\5\\e\\8\\3\\4\\m\\q\\4\\8\\p\\q\\1\\f\\G\\G\\6\\w\\5\\y\\g\\a\\q\\D\\z\\o\\9\\3\\1\\m\\2\\8\\J\\4\\f\\r\\G\\6\\1\\5\\o\\9\\3\\1\\m\\o\\c\\n\\8\\e\\v\\f\\3D\\3I\\5\\o\\9\\3\\1\\m\\B\\4\\8\\p\\q\\1\\f\\Z\\h\\h\\y\\g\\a\\1\\l\\z\\o\\9\\3\\1\\m\\2\\8\\J\\4\\f\\r\\r\\6\\1\\5\\j\\9\\e\\9\\b\\f\\h\\h\\h\\h\\h\\h\\5\\7\\9\\b\\l\\4\\b\\f\\r\\6\\w\\0\\2\\9\\e\\8\\l\\0\\T\\D\\D\\D\\D\\D\\D\\5\\1\\4\\w\\1\\m\\c\\e\\8\\p\\3\\f\\j\\4\\3\\1\\4\\b\\y\\g\\a\\1\\c\\7\\e\\4\\z\\7\\9\\b\\l\\4\\b\\f\\r\\6\\w\\0\\2\\9\\e\\8\\l\\0\\T\\D\\D\\D\\D\\D\\D\\5\\7\\9\\b\\l\\4\\b\\m\\j\\9\\e\\e\\c\\6\\2\\4\\f\\j\\9\\e\\e\\c\\6\\2\\4\\5\\y\\g\\a\\c\\f\\e\\8\\3\\18\\z\\o\\9\\3\\1\\m\\2\\8\\J\\4\\f\\r\\r\\6\\1\\5\\j\\9\\e\\9\\b\\f\\T\\h\\h\\h\\h\\X\\X\\5\\o\\9\\3\\1\\m\\B\\4\\8\\p\\q\\1\\f\\17\\h\\h\\y\\g\\a\\c\\f\\c\\j\\1\\8\\x\\4\\z\\o\\9\\3\\1\\m\\2\\8\\J\\4\\f\\r\\r\\6\\1\\5\\j\\9\\e\\9\\b\\f\\T\\h\\h\\h\\h\\X\\X\\y\\g\\a\\c\\f\\x\\8\\2\\8\\1\\4\\l\\z\\o\\9\\3\\1\\m\\2\\8\\J\\4\\f\\r\\r\\6\\1\\5\\j\\9\\e\\9\\b\\f\\T\\h\\h\\h\\h\\X\\X\\y\\g\\a\\c\\f\\q\\9\\x\\4\\b\\z\\o\\9\\3\\1\\m\\2\\8\\J\\4\\f\\r\\r\\6\\1\\5\\j\\9\\e\\9\\b\\f\\T\\h\\h\\h\\h\\X\\X\\y\\g\\a\\6\\s\\2A\\2\\9\\1e\\9\\b\\n\\c\\e\\0\\z\\g\\a\\n\\c\\b\\p\\8\\3\\f\\h\\j\\n\\5\\g\\a\\n\\c\\b\\p\\8\\3\\m\\7\\9\\1\\1\\9\\n\\f\\s\\h\\h\\h\\r\\6\\1\\5\\g\\a\\1\\4\\w\\1\\m\\c\\e\\8\\p\\3\\f\\19\\Q\\2\\1\\8\\o\\v\\5\\g\\a\\1\\4\\w\\1\\m\\19\\Q\\2\\1\\8\\o\\v\\f\\8\\3\\1\\4\\b\\m\\8\\l\\4\\9\\p\\b\\c\\6\\q\\5\\g\\a\\o\\9\\3\\1\\m\\2\\8\\J\\4\\f\\r\\h\\s\\1p\\6\\1\\5\\g\\a\\o\\9\\3\\1\\m\\o\\c\\n\\8\\e\\v\\f\\t\\1x\\8\\n\\4\\2\\0\\1e\\4\\B\\0\\3H\\9\\n\\c\\3\\t\\5\\g\\a\\y\\g\\a\\s\\3G\\1x\\3C\\1I\\1V\\1p\\0\\z\\o\\9\\3\\1\\m\\2\\8\\J\\4\\f\\0\\r\\S\\6\\1\\y\\g\\a\\g\\a\\g\\a\\g\\a\\i\\u\\2\\1\\v\\e\\4\\k\\g\\a\\i\\u\\q\\4\\c\\l\\k\\g\\a\\i\\7\\9\\l\\v\\0\\7\\c\\j\\18\\p\\b\\9\\Q\\3\\l\\C\\t\\8\\n\\c\\p\\4\\2\\u\\7\\c\\j\\18\\s\\p\\8\\o\\t\\k\\g\\a\\i\\2\\1\\v\\e\\4\\0\\1\\v\\6\\4\\C\\t\\1\\4\\w\\1\\u\\j\\2\\2\\t\\k\\a\\0\\0\\0\\0\\0\\0\\0\\0\\7\\9\\l\\v\\0\\z\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\c\\b\\p\\8\\3\\f\\0\\D\\4\\n\\0\\h\\0\\r\\4\\n\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\y\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\6\\0\\z\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\c\\b\\p\\8\\3\\f\\0\\r\\4\\n\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\y\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\s\\q\\4\\c\\l\\m\\2\\1\\c\\1\\4\\n\\4\\3\\1\\0\\z\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\B\\q\\8\\1\\4\\m\\2\\6\\c\\j\\4\\f\\0\\3\\9\\B\\b\\c\\6\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\9\\x\\4\\b\\o\\e\\9\\B\\f\\0\\q\\8\\l\\l\\4\\3\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\B\\8\\l\\1\\q\\f\\0\\r\\h\\h\\2y\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\4\\w\\1\\m\\9\\x\\4\\b\\o\\e\\9\\B\\f\\0\\4\\e\\e\\8\\6\\2\\8\\2\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\9\\3\\1\\m\\B\\4\\8\\p\\q\\1\\f\\0\\3\\9\\b\\n\\c\\e\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\4\\w\\1\\m\\c\\e\\8\\p\\3\\f\\0\\e\\4\\o\\1\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\j\\9\\e\\9\\b\\f\\0\\T\\1i\\D\\1i\\G\\1i\\G\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\9\\3\\1\\m\\2\\8\\J\\4\\f\\0\\r\\G\\6\\w\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\7\\c\\j\\18\\p\\b\\9\\Q\\3\\l\\m\\j\\9\\e\\9\\b\\f\\0\\T\\4\\l\\4\\l\\4\\l\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\4\\8\\p\\q\\1\\f\\0\\D\\h\\6\\w\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\e\\8\\3\\4\\m\\q\\4\\8\\p\\q\\1\\f\\0\\D\\h\\6\\w\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\4\\w\\1\\m\\8\\3\\l\\4\\3\\1\\f\\0\\r\\h\\6\\w\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\7\\9\\b\\l\\4\\b\\m\\7\\9\\1\\1\\9\\n\\f\\0\\r\\6\\w\\0\\2\\9\\e\\8\\l\\0\\T\\1T\\1i\\1T\\1i\\1T\\1i\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\6\\9\\2\\8\\1\\8\\9\\3\\f\\0\\c\\7\\2\\9\\e\\Q\\1\\4\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\B\\8\\l\\1\\q\\f\\0\\r\\h\\h\\2y\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\e\\4\\o\\1\\f\\0\\h\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\9\\6\\f\\0\\h\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\y\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\q\\4\\c\\l\\m\\2\\1\\c\\1\\4\\n\\4\\3\\1\\0\\c\\0\\z\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\9\\3\\1\\m\\B\\4\\8\\p\\q\\1\\f\\0\\3\\9\\b\\n\\c\\e\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\9\\3\\1\\m\\2\\8\\J\\4\\f\\0\\r\\G\\6\\w\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\j\\9\\e\\9\\b\\f\\0\\T\\17\\1T\\1J\\13\\13\\G\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\b\\c\\3\\2\\8\\1\\8\\9\\3\\f\\0\\c\\e\\e\\0\\e\\8\\3\\4\\c\\b\\0\\s\\D\\2\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\4\\w\\1\\m\\8\\3\\l\\4\\3\\1\\f\\0\\h\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\y\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\q\\4\\c\\l\\m\\2\\1\\c\\1\\4\\n\\4\\3\\1\\0\\c\\f\\q\\9\\x\\4\\b\\0\\z\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\9\\3\\1\\m\\B\\4\\8\\p\\q\\1\\f\\0\\3\\9\\b\\n\\c\\e\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\9\\3\\1\\m\\2\\8\\J\\4\\f\\0\\r\\G\\6\\w\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\j\\9\\e\\9\\b\\f\\0\\T\\h\\h\\17\\G\\13\\13\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\y\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\q\\4\\c\\l\\m\\2\\1\\c\\1\\4\\n\\4\\3\\1\\0\\c\\f\\c\\j\\1\\8\\x\\4\\0\\z\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\9\\3\\1\\m\\B\\4\\8\\p\\q\\1\\f\\0\\3\\9\\b\\n\\c\\e\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\9\\3\\1\\m\\2\\8\\J\\4\\f\\0\\r\\G\\6\\w\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\j\\9\\e\\9\\b\\f\\0\\T\\h\\h\\17\\G\\13\\13\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\y\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\q\\4\\c\\l\\m\\2\\1\\c\\1\\4\\n\\4\\3\\1\\0\\c\\f\\x\\8\\2\\8\\1\\4\\l\\0\\z\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\9\\3\\1\\m\\B\\4\\8\\p\\q\\1\\f\\0\\3\\9\\b\\n\\c\\e\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\9\\3\\1\\m\\2\\8\\J\\4\\f\\0\\r\\G\\6\\w\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\j\\9\\e\\9\\b\\f\\0\\T\\h\\h\\17\\G\\13\\13\\5\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\y\\a\\0\\0\\0\\0\\i\\u\\2\\1\\v\\e\\4\\k\\a\\0\\0\\0\\0\\i\\l\\8\\x\\0\\j\\e\\c\\2\\2\\C\\t\\q\\4\\c\\l\\m\\2\\1\\c\\1\\4\\n\\4\\3\\1\\t\\k\\27\\1X\\3y\\0\\i\\c\\0\\q\\b\\4\\o\\C\\t\\q\\1\\1\\6\\f\\u\\u\\B\\B\\B\\s\\19\\8\\c\\3\\7\\8\\c\\9\\18\\Q\\s\\j\\9\\n\\u\\2j\\b\\n\\C\\j\\q\\n\\t\\0\\1\\c\\b\\p\\4\\1\\C\\t\\3x\\7\\e\\c\\3\\18\\t\\k\\q\\1\\1\\6\\f\\u\\u\\B\\B\\B\\s\\19\\8\\c\\3\\7\\8\\c\\9\\18\\Q\\s\\j\\9\\n\\u\\i\\u\\c\\k\\0\\2e\\U\\2l\\2v\\3w\\2l\\1E\\11\\E\\1U\\3B\\2B\\P\\K\\22\\1E\\2l\\3A\\1l\\E\\2k\\X\\3z\\3J\\3T\\Y\\3S\\F\\1k\\2k\\2k\\3W\\12\\i\\u\\l\\8\\x\\k\\g\\a\\g\\a\\i\\l\\8\\x\\k\\g\\a\\0\\0\\i\\6\\k\\S\\H\\Z\\0\\0\\1q\\15\\1r\\1b\\1n\\10\\F\\I\\i\\u\\6\\k\\g\\a\\i\\u\\l\\8\\x\\k\\g\\a\\i\\6\\k\\S\\H\\Z\\H\\r\\0\\0\\d\\3\\7\\2\\6\\5\\1z\\M\\1q\\15\\1r\\1b\\1n\\10\\R\\1F\\1o\\1G\\N\\F\\I\\11\\K\\2E\\2c\\M\\E\\V\\P\\2u\\3V\\W\\2Q\\2F\\1u\\3U\\E\\2B\\P\\3M\\3L\\1N\\3K\\2h\\1j\\1h\\2i\\3P\\2d\\3O\\2u\\1L\\2c\\M\\V\\P\\11\\K\\1A\\2f\\3N\\22\\28\\2w\\2O\\2L\\2M\\2h\\1j\\2b\\i\\7\\b\\k\\g\\a\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\r\\0\\0\\d\\3\\7\\2\\6\\5\\2T\\A\\1Q\\2P\\3v\\3c\\A\\1h\\i\\7\\b\\k\\g\\a\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\G\\0\\0\\d\\3\\7\\2\\6\\5\\2g\\M\\1L\\3f\\16\\V\\P\\3b\\16\\E\\A\\P\\1h\\i\\7\\b\\k\\g\\a\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\D\\0\\0\\d\\3\\7\\2\\6\\5\\2H\\2I\\2x\\V\\P\\2w\\2O\\2L\\2M\\23\\3d\\3i\\1M\\Y\\3r\\2P\\3p\\1M\\Y\\3u\\15\\3t\\1O\\1M\\Y\\14\\1O\\1P\\12\\i\\7\\b\\k\\g\\a\\i\\7\\b\\k\\g\\a\\S\\H\\Z\\H\\G\\0\\0\\d\\3\\7\\2\\6\\5\\1q\\15\\1r\\1b\\1n\\10\\F\\I\\E\\F\\1g\\W\\2Q\\2F\\A\\P\\2S\\2R\\2h\\1j\\12\\3k\\2r\\S\\H\\Z\\H\\r\\3j\\2r\\r\\2K\\Y\\2r\\G\\2K\\1m\\2g\\M\\32\\3o\\1Q\\3n\\3m\\3a\\2t\\A\\N\\23\\A\\P\\4A\\H\\2H\\2I\\2x\\V\\P\\1s\\4B\\14\\21\\1m\\2e\\U\\A\\P\\E\\1q\\15\\1r\\1b\\1n\\10\\F\\I\\2z\\1v\\W\\1z\\M\\34\\4E\\1g\\F\\I\\12\\i\\7\\b\\k\\g\\a\\i\\7\\b\\k\\g\\a\\S\\H\\Z\\H\\D\\0\\0\\d\\3\\7\\2\\6\\5\\2a\\M\\1s\\14\\10\\F\\I\\11\\K\\W\\2o\\1N\\28\\2N\\1U\\1j\\2b\\i\\7\\b\\k\\g\\a\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\r\\0\\0\\d\\3\\7\\2\\6\\5\\F\\I\\W\\4D\\4C\\R\\Y\\A\\1a\\1c\\4t\\F\\I\\U\\R\\Y\\U\\A\\29\\E\\4s\\4r\\K\\1A\\2f\\1W\\1w\\4u\\1H\\R\\1a\\1c\\1m\\2Y\\1H\\A\\1a\\1c\\E\\2C\\1y\\2t\\E\\F\\1g\\4x\\36\\4w\\2a\\4v\\1h\\i\\7\\b\\k\\g\\a\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\G\\0\\0\\d\\3\\7\\2\\6\\5\\1u\\F\\I\\U\\A\\V\\26\\1v\\1w\\11\\K\\1L\\2J\\1l\\20\\2D\\2G\\16\\1C\\1m\\14\\21\\1C\\22\\4P\\2J\\U\\A\\29\\K\\4O\\2E\\20\\2D\\2G\\16\\1C\\1m\\14\\21\\1C\\E\\4S\\1l\\U\\A\\V\\26\\1v\\1A\\1l\\4R\\4I\\2a\\1s\\14\\10\\F\\I\\1g\\4G\\4J\\1j\\A\\29\\E\\1p\\h\\4L\\1h\\i\\7\\b\\k\\g\\a\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\D\\0\\0\\d\\3\\7\\2\\6\\5\\1u\\F\\I\\U\\R\\V\\26\\1v\\1w\\11\\K\\1A\\1z\\M\\4q\\46\\45\\1Z\\R\\1P\\44\\47\\12\\i\\7\\b\\k\\g\\a\\i\\7\\b\\k\\g\\a\\S\\H\\Z\\H\\Z\\0\\0\\d\\3\\7\\2\\6\\5\\1b\\1n\\10\\F\\I\\E\\4a\\V\\2S\\2R\\W\\2o\\1N\\37\\2s\\2X\\2V\\1X\\2m\\48\\3Z\\3Y\\27\\2U\\25\\V\\1S\\33\\1X\\2m\\3X\\40\\1Y\\0\\1p\\h\\r\\S\\1J\\E\\2d\\31\\1U\\1j\\12\\1z\\M\\U\\R\\1F\\1o\\1G\\1E\\16\\1B\\A\\N\\42\\M\\1g\\1s\\14\\F\\11\\K\\41\\W\\1W\\1w\\28\\2N\\1K\\1y\\2b\\i\\7\\b\\k\\g\\a\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\r\\0\\0\\d\\3\\7\\2\\6\\5\\4k\\2v\\1W\\1w\\R\\1F\\1o\\1G\\N\\1E\\16\\1B\\A\\N\\4m\\1a\\1c\\24\\15\\1m\\1H\\25\\1a\\1c\\24\\15\\E\\1K\\1y\\1h\\i\\7\\b\\k\\g\\a\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\G\\0\\0\\d\\3\\7\\2\\6\\5\\W\\V\\2f\\R\\1F\\1o\\1G\\N\\1E\\16\\1B\\A\\N\\E\\1a\\1c\\2C\\1y\\4d\\2s\\2n\\25\\1h\\i\\7\\b\\k\\g\\a\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\d\\3\\7\\2\\6\\5\\D\\0\\0\\d\\3\\7\\2\\6\\5\\1u\\16\\1B\\A\\N\\1a\\1c\\1l\\Y\\4h\\4g\\1l\\1Q\\2c\\M\\1K\\1y\\20\\11\\K\\W\\1S\\35\\2W\\N\\4y\\35\\K\\4i\\4f\\4c\\10\\4e\\A\\1C\\Y\\N\\4n\\1P\\12\\4o\\4p\\1v\\V\\1W\\1w\\1K\\1y\\E\\K\\4j\\W\\4l\\1S\\4b\\M\\A\\N\\F\\I\\U\\W\\16\\1B\\A\\N\\12\\i\\7\\b\\k\\g\\a\\i\\7\\b\\k\\g\\a\\S\\H\\Z\\H\\1p\\0\\0\\d\\3\\7\\2\\6\\5\\1u\\27\\2U\\2i\\43\\49\\2Y\\1H\\E\\4K\\11\\R\\Y\\A\\1a\\1c\\4M\\4H\\24\\15\\1l\\11\\K\\4T\\2Z\\1Z\\1m\\4Q\\32\\4N\\2Z\\1Z\\38\\2n\\2p\\2q\\1v\\1A\\1z\\M\\1s\\14\\10\\F\\I\\4F\\23\\34\\4z\\R\\A\\P\\12\\i\\7\\b\\k\\g\\a\\i\\7\\b\\k\\g\\a\\S\\H\\Z\\H\\17\\0\\0\\d\\3\\7\\2\\6\\5\\36\\1g\\3a\\2t\\38\\2n\\2p\\2q\\K\\1u\\2g\\M\\2T\\A\\A\\P\\1Q\\3l\\3s\\V\\2e\\U\\E\\A\\P\\K\\3q\\A\\P\\U\\N\\1o\\3e\\2i\\17\\h\\39\\3g\\S\\1p\\39\\11\\K\\1L\\1z\\M\\1b\\3R\\10\\R\\N\\F\\I\\1Z\\R\\12\\i\\7\\b\\k\\g\\a\\i\\7\\b\\k\\g\\a\\S\\H\\Z\\H\\1i\\0\\0\\d\\3\\7\\2\\6\\5\\1s\\14\\1g\\1q\\15\\1r\\1b\\1n\\10\\R\\1F\\1o\\1G\\N\\F\\I\\E\\2W\\1O\\Y\\U\\1O\\Y\\14\\1M\\2p\\2q\\1P\\E\\1S\\33\\K\\2z\\W\\2o\\1N\\37\\2s\\2X\\2V\\2d\\31\\1X\\2m\\E\\1U\\1j\\12\\i\\7\\b\\k\\g\\a\\i\\u\\6\\k\\g\\a\\g\\a\\g\\a\\i\\u\\7\\9\\l\\v\\k\\g\\a\\i\\u\\q\\1\\n\\e\\k\\g\\a\\i\\2\\j\\b\\8\\6\\1\\0\\1\\v\\6\\4\\C\\t\\1\\4\\w\\1\\u\\19\\c\\x\\c\\2\\j\\b\\8\\6\\1\\t\\k\\B\\8\\3\\l\\9\\B\\s\\9\\3\\e\\9\\c\\l\\0\\C\\0\\o\\Q\\3\\j\\1\\8\\9\\3\\0\\O\\L\\0\\z\\x\\c\\b\\0\\1\\c\\p\\1k\\0\\C\\0\\l\\9\\j\\Q\\n\\4\\3\\1\\s\\p\\4\\1\\1V\\e\\4\\n\\4\\3\\1\\2\\1Y\\v\\1x\\c\\p\\1e\\c\\n\\4\\O\\t\\c\\t\\L\\5\\x\\c\\b\\0\\1\\4\\n\\6\\1t\\b\\4\\o\\0\\C\\0\\t\\t\\5\\x\\c\\b\\0\\b\\4\\p\\4\\w\\13\\9\\b\\1I\\4\\p\\c\\e\\1t\\b\\4\\o\\0\\C\\0\\u\\3Q\\O\\q\\1\\1\\6\\2\\2j\\f\\1D\\u\\1D\\u\\L\\2j\\1D\\B\\z\\r\\3h\\17\\y\\1D\\s\\O\\p\\8\\2\\b\\9\\c\\l\\30\\J\\J\\p\\Q\\8\\o\\c\\3\\30\\19\\8\\c\\3\\7\\8\\c\\9\\18\\Q\\L\\1D\\s\\j\\9\\n\\u\\8\\5\\o\\9\\b\\0\\O\\x\\c\\b\\0\\8\\0\\C\\0\\1\\c\\p\\1k\\s\\e\\4\\3\\p\\1\\q\\0\\m\\0\\r\\5\\0\\8\\0\\k\\0\\m\\r\\5\\0\\8\\m\\m\\L\\0\\z\\1\\4\\n\\6\\1t\\b\\4\\o\\0\\C\\0\\1\\c\\p\\1k\\1d\\8\\1f\\s\\q\\b\\4\\o\\5\\8\\o\\0\\O\\b\\4\\p\\4\\w\\13\\9\\b\\1I\\4\\p\\c\\e\\1t\\b\\4\\o\\s\\1\\4\\2\\1\\O\\1\\4\\n\\6\\1t\\b\\4\\o\\L\\L\\0\\z\\1\\c\\p\\1k\\1d\\8\\1f\\s\\2\\1\\v\\e\\4\\s\\l\\8\\2\\6\\e\\c\\v\\0\\C\\0\\t\\8\\3\\e\\8\\3\\4\\m\\7\\e\\9\\j\\18\\t\\5\\y\\4\\e\\2\\4\\0\\z\\1\\c\\p\\1k\\1d\\8\\1f\\s\\6\\c\\b\\4\\3\\1\\1e\\9\\l\\4\\s\\b\\4\\n\\9\\x\\4\\X\\q\\8\\e\\l\\O\\1\\c\\p\\1k\\1d\\8\\1f\\L\\5\\y\\y\\y\\5\\i\\u\\2\\j\\b\\8\\6\\1\\k");',62,304,'u0020|u0074|u0073|u006e|u0065|u003b|u0070|u0062|u0069|u006f|u000a|u0072|u0061|u0026|u006c|u003a|u000d|u0030|u003c|u0063|u003e|u0064|u002d|u006d|u0066|u0067|u0068|u0031|u002e|u0022|u002f|u0079|u0078|u0076|u007d|u007b|u70ed|u0077|u003d|u0033|u7684|u673a|u0032|uff0e|u7ec4|u007a|uff0c|u0029|u7528|u6c34|u0028|u6e90|u0075|u51b7|u0038|u0023|u4f9b|u80fd|u5e94|u0043|u3001|u0034|u5f0f|u65f6|u3002|u0046|u71c3|u5316|u751f|u0036|u006b|u006a|u8d1f|u5438|u8377|u005b|u004e|u005d|u578b|uff1b|u0037|u5b9a|u0041|u5927|u548c|u6536|u6e29|u0035|u6eb4|u9502|u76f4|u0048|u5f53|u4e0d|u8db3|u0054|u6c42|u91c7|u5b9c|u6d3b|u5668|u005c|u53ca|uff08|uff09|u5b63|u004c|u0039|u8981|u53ef|u6c14|u5408|u6cb9|u7b49|u6216|u002b|u8bbe|u0044|u89c4|u0045|u6ee1|u6807|u0042|u5236|u9ad8|u70e7|u4ee5|u4e3a|u53d8|u8282|u529b|u5efa|u4e0b|u91cf|u9009|uff1a|u4f7f|u6709|u63d0|u6309|u5229|u786e|u5728|u003f|u0050|u66f4|u51c6|u8c03|u7b26|u7cfb|u7edf|u7b2c|u884c|u4e2d|u79cd|u5168|u4f18|u8d28|u0025|u5747|u004d|u8d44|u9700|u538b|u5176|u636e|u53d1|u77ff|u7269|u52a0|u6b3e|u987a|u5e8f|u5217|u5148|u5de5|u6839|u6570|u53c2|u5e9f|u7b51|u5bb6|u50a8|u56fd|u51ac|u7ba1|u007c|u5173|u533a|u8ba1|u5355|u7f6e|u5c0f|u73b0|u7a7a|u2103|u96c6|u4ea7|u4f59|u5929|u5ea6|u518d|uff5e|u002c|u7136|u6761|u9664|u592a|u653f|u5e02|u57df|u7164|u4e14|u4eba|u9633|u77f3|u6db2|u4e1a|u9762|u005f|u5e93|u5ba2|u5f3a|u8303|u0059|u9ed1|write|document|u0053|u0052|u4f53|u6237|u7406|u51b5|u60c5|u7167|u591a|u5177|u005e|u9644|u624b|u7aef|u5730|u7c7b|u7248|u300b|u5171|u516c|u0047|u5c1a|u4e09|u6574|u63aa|u7535|u52a9|u65bd|u300a|u4e2a|u6027|u4e13|u79ef|u8fdb|u6362|u5bb9|u52a8|u6ce2|u5982|u5219|u5b8c|u53e6|u65e5|u7bb1|u82e5|u4ecd|u8f85|u914d|u5339|u4e0e|u590f|u62e9|u8005|u8f83|u88c5|u72ec|u5916|u63a5|u8651|u8003|u6548|u4f5c|u53f7|u503c|u6240|u989d|u5b9e|uff05|u6bd4|u4e24|u4f46|u589e|u5206|u4e8e|u6700|u56db'.split('|'),0,{}))
</script>
