<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>5．9 供暖管道设计及水力计算</title><Body background="images/back.gif"> 

5．9 供暖管道设计及水力计算

5．9．1 供暖管道材质要求。
近几年来，随着供暖系统热计量技术的不断完善和强制性的应用，供暖方式出现了多样化，同时也带来了供暖管道材质的多样化。目前，在供暖工程中，除了可选用焊接钢管、镀锌钢管外，还可选用热镀锌钢管、塑料管、有色金属管、金属和塑料复合管等管道。
金属管道的使用寿命主要与其工作压力有关，与工作温度关系不大，但塑料管道的使用寿命却与其工作压力和工作温度都密切相关。在—定工作温度下，随着工作压力的增大，塑料管道的寿命将缩短；在一定的工作压力下，随着工作温度的升高，塑料管道的使用寿命也将缩短。所以，对于采用塑料管道的辐射供暖系统，其热媒温度和系统工作压力不应定得过高。另外，长时间的光照作用也会缩短塑料管道的寿命。根据上述情况等因素，本条文作出了对供暖管道种类应根据其工作温度、工作压力、使用寿命、施工与环保性能等因素，经综合考虑和技术经济比较后确定的原则性规定。通常，室内外供暖干管宜选用焊接钢管、镀锌钢管或热镀锌钢管，室内明装支、立管宜选用镀锌钢管、热镀锌钢管、外敷铝保护层的铝合金衬PB管等，散热器供暖系统的室内埋地暗装供暖管道宜选用耐温较高的聚丁烯（PB）管、交联聚乙烯（PE-X）管等塑料管道或铝塑复合管（XPAP），地面辐射供暖系统的室内埋地暗装供暖管道宜选用耐热聚乙烯（PE-RT）管等塑料管道。另外，铜管也是一种适用于低温热水地面辐射供暖系统的有色金属加热管道，具有导热系数高、阻氧性能好、易于弯曲且符合绿色环保要求的特点，正逐渐为人们所接受。
本条文还规定了各种管道的质量，应符合国家现行有关产品标准的规定。其中，PE-X管采用《冷热水用交联聚乙烯（PE-X）管道系统》GB／T 18992；PB管采用《冷热水用聚丁烯（PB）管道系统》GB／T 19473；铝合金衬PB管采用《铝合金衬塑复合管材与管件》CJ／T 321；PE-RT管采用《冷热水用耐热聚乙烯（PE-RT）管道系统》CJ／T 175；PP-R管采用《冷热水用聚丙烯管道系统》GB／T 18742；XPAP管采用《铝塑复合压力管》GB／T 18997；铜管采用《无缝铜水管和铜气管》GB／T 18033。

5．9．2 不同系统管道分开设置的规定。
条文中1～4款所列系统同散热器供暖系统比较，热媒参数、阻力特性、使用条件、使用时间等方面，不是完全一致的，需分开设置，通常宜在建筑物的热力入口处分开；当其他系统供热量需要单独计量时，也宜分开设置。

5．9．3 热水供暖系统热力入口装置的设置要求。
1 集中供暖系统应在热力入口处的供回水总管上分别设置关断阀、温度计、压力表，其目的主要是为了检修系统、调节温度及压力提供方便条件。
2 过滤器是保证管道配件及热量表等不堵塞、不磨损的主要措施；旁通管是考虑系统运行维护需要设置的。热力入口设有热量表时，进入流量计前的回水管上应设置滤网规格不宜小于60目的过滤器，在供水管上一般应顺水流方向设两级过滤器，第一级为粗滤，滤网孔径不宜大于3．0mm，第二级为精过滤器，滤网规格宜不小于60目。
3 静态水力平衡阀又叫水力平衡阀或平衡阀，具备开度显示、压差和流量测量、限定开度等功能。通过改变平衡阀的开度，使阀门的流动阻力发生相应变化来调节流量，能够实现设计要求的水力平衡，其调节性能一般包括接近线性线段和对数（等百分比）特性曲线线段。平衡阀除具有水力平衡功能外，还可取代一个热力入口处设置的用于检修系统的手动阀，起关断作用。
虽然通过安装静态水力平衡阀，能够较好地解决供热系统中各建筑物供暖系统间的静态水力失调问题，但是并非每个热力入口处都要安装，一定要根据水力平衡要求决定是否设置。
静态水力平衡阀既可安装在供水管上，也可安装在回水管上，但出于避免气蚀与噪声等的考虑，宜安装于回水管上。
除静态水力平衡阀外，也可根据水力平衡要求和建筑物内供暖系统的调节方式，选择自力式压差控制阀、自力式流量控制阀等装置。
4 为满足供热计量和收费的要求，促进供暖系统的节能和科学管理，除了多个热力入口设置一块共用的总热量表用于热量（费）结算的情况外，每个热力入口处均应单独设置一块热量结算表；考虑到回水管的水温较供水管低，有利于延长热量表的使用寿命，热量表宜设在回水管上。
为便于热计量和减少热力入口装置的投资，在满足供暖系统设计合理的前提下，应尽量减少单栋楼热力入口的数量。

5．9．4 供暖干管和立管等管道上阀门的设置。
在供暖管道上设置关闭和调节装置是为系统的调节和检修创造必要的条件。当有调节要求时，应设置调节阀，必要时还应同时设置关闭用的阀门；无调节要求时，只设置关闭用的阀门即可。
根据供暖系统的不同需要，应选择具备相应功能的阀门。用于维修时关闭的阀门，宜选用低阻力阀门，如闸阀、双偏心半球阀或蝶阀等；需承担调节及控制功能的阀门，应选用高阻力阀门，如截止阀、静态水力平衡阀、自力式压差控制阀等。

5．9．5 供暖管道热膨胀及补偿。强制性条文。
供暖系统的管道由于热媒温度变化而引起热膨胀，不但要考虑干管的热膨胀，也要考虑立管的热膨胀，这个问题必须重视。在可能的情况下，利用管道的自然弯曲补偿是简单易行的，如果自然补偿不能满足要求，则应根据不同情况通过计算选型设置补偿器。对供暖管道进行热补偿与固定，—般应符合下列要求：
1 水平干管或总立管固定支架的布置，要保证分支干管接点处的最大位移量不大于40mm；连接散热器的立管，要保证管道分支接点由管道伸缩引起的最大位移量不大于20mm；无分支管接点的管段，间距要保证伸缩量不大于补偿器或自然补偿所能吸收的最大补偿率；
2 计算管道膨胀量时，管道的安装温度应按冬季环境温度考虑，一般可取0℃～5℃；
3 供暖系统供回水管道应充分利用自然补偿的可能性；当利用管道的自然补偿不能满足要求时，应设置补偿器。采用自然补偿时，常用的有L形或Z形两种形式；采用补偿器时，要优先采用方形补偿器；
4 确定固定点的位置时，要考虑安装固定支架（与建筑物连接）的可行性；
5 垂直双管系统及跨越管与立管同轴的单管系统的散热器立管，当连接散热器立管的长度小于20m时，可在立管中间设固定卡；长度大于20m时，应采取补偿措施；
6 采用套筒补偿器或波纹管补偿器时，需设置导向支架；当管径大于等于DN50时，应进行固定支架的推力计算，验算支架的强度；
7 户内长度大于10m的供回水立管与水平干管相连接时，以及供回水支管与立管相连接处，应设置2～3个过渡弯头或弯管，避免采用”T”形直接连接。

5．9．6 供暖管道敷设坡度的规定。
本条文是考虑便于排除供暖管道中的空气，参考国外有关资料并结合具体情况制定的。当水流速度达到0．25m／s时，方能把管中空气裹挟走，使之不能浮升；因此，采用无坡敷设时，管内流速不得小于0．25m／s。

5．9．7 关于供暖管道穿越建筑物的规定。
在布置供暖系统时，若必须穿过建筑物变形缝，应采取预防由于建筑物下沉而损坏管道的措施，如在管道穿过基础或墙体处埋设大口径套管内填以弹性材料等。

5．9．8 供暖管道穿越建筑物墙防火墙的规定。
根据《建筑设计防火规范》GB 50016的要求做了原则性规定。具体要求，可参照有关规范的规定。
规定本条的目的，是为了保持防火墙墙体的完整性，以防发生火灾时，烟气或火焰等通过管道穿墙处波及其他房间；另外，要求对穿墙或楼板处的管道与套管之间空隙进行封堵，除了能防止烟气或火焰蔓延外，还能起到防止房间之间串音的作用。

5．9．9 供暖管道与其他管道敷设的要求。
规定本条的目的，是为了防止表面温度较高的供暖管道，触发其他管道中燃点低的可燃液体、可燃气体引起燃烧和爆炸，或其他管道中的腐蚀性气体腐蚀供暖管道。

5．9．10 室内供暖管道保温条件。
本条是基于使热媒保持一定参数，节能和防冻等因素制定的。根据国家新的节能政策，对每米管道保温后的允许热耗、保温材料的导热系数及保温厚度相对以及保护壳做法等都必须在原有基础上加以改善和提高，设计中要给予重视。

5．9．11 室内供暖系统各并联环路的水力平衡。
关于室内热水供暖系统各并联环路之间的压力损失差额不大于15％的规定，是基于保证供暖系统的运行效果，并参考国内外资料而规定的。一般可通过下列措施达到各并联环路之间的水力平衡：
1 环路布置应力求均匀对称，环路半径不宜过大，负担的立管数不宜过多。
2 应首先通过调整管径，使并联环路之间压力损失相对差额的计算值达到最小，管道的流速应尽力控制在经济流速及经济比摩阻下。
3 当调整管径不能满足要求时，可采取增大末端设备的阻力特性，或者根据供暖系统的形式在立管或支环路上设置适用的水力平衡装置等措施，如安装静态或自力式控制阀。

5．9．12 室内供暖系统总压力要求。
规定供暖系统计算压力损失的附加值采用10％，是基于计算误差、施工误差及管道结垢等因素综合考虑的安全系数。

5．9．13 供暖管道中热媒最大允许流速规定。
关于供暖管道中的热媒最大允许流速，目前国内尚无专门的试验资料和统一规定，但设计中又很需要这方面的数据，因此，参考国外的有关资料并结合我国管材供应等的实际情况，作出了有关规定。
最大流速与推荐流速不同，它只在极少数公用管段中为消除剩余压力或为了计算平衡压力损失时使用，如果把最大允许流速规定的过小，则不易达到平衡要求，不但管径增大，还需要增加调压板等装置。前苏联在关于机械循环供暖系统中噪声的形成和水的极限流速的专门研究中得出的结论表明，适当提高热水供暖系统的热媒流速不致于产生明显的噪声，其他国家的研究结果也证实了这一点。

5．9．14 防止热水供暖系统竖向水力失调的规定。
规定本条是为了防止或减少热水在散热器和管道中冷却产生的重力水头而引起的系统竖向水力失调。当重力水头的作用高差大于10m时，并联环路之间的水力平衡，应按下式计算重力水头：



5．9．15 供暖系统末端和始端管径的规定。
供暖系统供水（汽） 干管末端和回水干管始端的管径，应在水力平衡计算的基础上确定。当计算管径小于DN20时，为了避免管道堵塞等情况的发生，宜适当放大管径， —般不小于DN20。当热媒为低压蒸汽时，蒸汽干管末端管径为DN20偏小，参考有关资料规定低压蒸汽的供汽干管可适当放大。

5．9．18 高压蒸汽供暖系统的压力损失。
规定本条是为了保证系统各并联环路在设计流量下的压力平衡。过去，国内有的单位对蒸汽系统的计算不够仔细，供热干管单位摩阻选择偏大，供汽压力不稳定，严重影响供暖效果，常出现末端不热的现象，为此本条参考国内外有关资料规定，高压蒸汽供暖系统最不利环路的供汽管，其压力损失不应大于起始压力的25％。

5．9．19 蒸汽供暖系统的凝结水回收方式。
蒸汽供暖系统的凝结水回收方式，目前设计上经常采用的有三种，即利用二次蒸汽的闭式满管回水；开式水箱自流或机械回水；地沟或架空敷设的余压回水。这几种回水方式在理论上都是可以应用的，但具体使用有一定的条件和范围。从调查来看，在高压蒸汽系统供汽压力比较正常的情况下，有条件就地利用二次蒸汽时，以闭式满管回水为好；低压蒸汽或供汽压力波动较大的高压蒸汽系统，一般采用开式水箱自流回水，当自流回水有困难时，则采用机械回水；余压回水设备简单，凝结水热量可集中利用，故在一般作用半径不大、凝结水量不多、用户分散的中小型厂区，应用的比较广泛。但是，应当特别注意两个问题，一是高压蒸汽的凝结水在管道的输送过程中不断汽化，加上疏水器的漏汽，余压凝结水管中是汽水两相流动，因此极易产生水击，严重的水击能破坏管件及设备；二是余压凝结水系统中有来自供汽压力相差较大的凝结水合流，在设计与管理不当时会相互干扰，以致使凝结水回流不畅，不能正常工作。凝结水回收方式，尚应符合国家现行《锅炉房设计规范》GB 50041的要求。

5．9．20 对疏水器出入口凝结水管的要求。
在疏水器入口前的凝结水管中，由于汽水混流，如向上抬升，容易造成水击或因积水不易排除而导致供暖设备不热，故疏水器入口前的凝结水管不应向上抬升；疏水器出口端的凝结水管向上抬升的高度应根据剩余压力的大小经计算确定，但实践经验证明不宜大于5m。

5．9．21 凝结水管的计算原则。
在蒸汽凝结水管内，由于通过疏水器后有二次蒸汽及疏水器本身漏汽存在，故自疏水器至回水箱之间的凝结水管段，应按汽水乳状体进行计算。

5．9．22 供暖系统的排气、泄水、排污和疏水装置。
热水和蒸汽供暖系统，根据不同情况设置必要的排气、泄水、排污和疏水装置，是为了保证系统的正常运行并为维护管理创造必要的条件。
不论是热水供暖还是蒸汽供暖，都必须妥善解决系统内空气的排除问题。通常的做法是：对于热水供暖系统，在有可能积存空气的高点（高于前后管段）排气，机械循环热水干管尽量抬头走，使空气与水同向流动；下行上给式系统，在最上层散热器上装排气阀，或作排气管；水平单管串联系统在每组散热器上装排气阀，如为上进上出式系统，在最后的散热器上装排气阀。对于蒸汽供暖系统，采用干式回水时，由凝结水管的末端（疏水器入口之前）集中排气；采用湿式回水时，如各立管装有排气管时，集中在排气管的末端排气，如无排气管时，则在散热器和蒸汽干管的末端设排气装置。
<img src="images/74521_1663652_1663659_1663668_0.jpg" width="494" height="162" />
<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('8A.8l("\\g\\2\\B\\c\\e\\4\\7\\0\\7\\13\\4\\a\\17\\L\\7\\a\\18\\7\\j\\2W\\l\\16\\l\\2\\B\\c\\e\\4\\7\\L\\h\\7\\c\\13\\0\\1b\\C\\i\\B\\2b\\v\\a\\3\\7\\S\\1\\i\\C\\13\\S\\e\\3\\3\\a\\c\\4p\\1V\\7e\\50\\0\\17\\0\\L\\L\\5\\1a\\B\\l\\7\\B\\F\\0\\28\\a\\22\\0\\1b\\0\\1a\\g\\j\\2\\B\\c\\e\\4\\7\\h\\g\\2\\7\\13\\n\\a\\0\\7\\13\\4\\a\\17\\L\\7\\a\\18\\7\\j\\B\\2\\2\\L\\h\\l\\0\\1b\\C\\e\\2\\4\\n\\l\\13\\q\\0\\3\\i\\3\\a\\5\\1a\\g\\j\\2\\7\\13\\n\\a\\h\\g\\2\\B\\c\\e\\4\\7\\0\\7\\13\\4\\a\\17\\L\\7\\a\\18\\7\\j\\2W\\l\\16\\l\\2\\B\\c\\e\\4\\7\\L\\h\\16\\l\\c\\0\\2\\7\\13\\n\\a\\2\\0\\17\\0\\C\\i\\B\\2b\\v\\a\\3\\7\\S\\D\\a\\7\\2U\\n\\a\\v\\a\\3\\7\\2\\24\\13\\1V\\l\\D\\2x\\l\\v\\a\\28\\L\\2\\7\\13\\n\\a\\L\\22\\5\\0\\E\\i\\c\\0\\28\\16\\l\\c\\0\\e\\0\\17\\0\\p\\5\\0\\e\\0\\g\\0\\2\\7\\13\\n\\a\\2\\S\\n\\a\\3\\D\\7\\F\\5\\0\\e\\5g\\5g\\22\\0\\1b\\0\\2\\7\\13\\n\\a\\2\\3H\\e\\3J\\S\\4\\l\\c\\a\\3\\7\\2x\\i\\C\\a\\S\\c\\a\\v\\i\\16\\a\\2h\\F\\e\\n\\C\\28\\2\\7\\13\\n\\a\\2\\3H\\e\\3J\\22\\5\\0\\1a\\g\\j\\2\\B\\c\\e\\4\\7\\h\\g\\2\\B\\c\\e\\4\\7\\0\\7\\13\\4\\a\\17\\L\\7\\a\\18\\7\\j\\2W\\l\\16\\l\\2\\B\\c\\e\\4\\7\\L\\h\\16\\l\\c\\0\\2\\B\\c\\e\\4\\7\\2\\0\\17\\0\\C\\i\\B\\2b\\v\\a\\3\\7\\S\\D\\a\\7\\2U\\n\\a\\v\\a\\3\\7\\2\\24\\13\\1V\\l\\D\\2x\\l\\v\\a\\28\\L\\2\\B\\c\\e\\4\\7\\L\\22\\5\\0\\E\\i\\c\\0\\28\\16\\l\\c\\0\\e\\0\\17\\0\\p\\5\\0\\e\\0\\g\\0\\2\\B\\c\\e\\4\\7\\2\\S\\n\\a\\3\\D\\7\\F\\5\\0\\e\\5g\\5g\\22\\0\\1b\\0\\2\\B\\c\\e\\4\\7\\2\\3H\\e\\3J\\S\\4\\l\\c\\a\\3\\7\\2x\\i\\C\\a\\S\\c\\a\\v\\i\\16\\a\\2h\\F\\e\\n\\C\\28\\2\\B\\c\\e\\4\\7\\2\\3H\\e\\3J\\22\\5\\0\\1a\\g\\j\\2\\B\\c\\e\\4\\7\\h\\g\\F\\7\\v\\n\\h\\f\\b\\g\\F\\a\\l\\C\\h\\f\\b\\g\\7\\e\\7\\n\\a\\h\\N\\I\\X\\0\\o\\x\\d\\z\\G\\Z\\1U\\k\\s\\Z\\1E\\g\\j\\7\\e\\7\\n\\a\\h\\g\\2\\7\\13\\n\\a\\h\\f\\b\\f\\b\\C\\e\\16\\1b\\E\\i\\3\\7\\A\\2\\e\\1Q\\a\\q\\t\\t\\4\\7\\5\\B\\i\\n\\i\\c\\q\\X\\X\\p\\p\\p\\p\\5\\E\\i\\3\\7\\A\\1l\\a\\e\\D\\F\\7\\q\\1r\\p\\p\\5\\7\\a\\18\\7\\A\\l\\n\\e\\D\\3\\q\\B\\a\\3\\7\\a\\c\\1a\\f\\b\\4\\1b\\E\\i\\3\\7\\A\\2\\e\\1Q\\a\\q\\t\\t\\4\\7\\5\\n\\e\\3\\a\\A\\F\\a\\e\\D\\F\\7\\q\\P\\P\\4\\18\\5\\1a\\f\\b\\F\\12\\1b\\E\\i\\3\\7\\A\\2\\e\\1Q\\a\\q\\t\\P\\4\\7\\5\\E\\i\\3\\7\\A\\E\\l\\v\\e\\n\\13\\q\\8z\\2N\\5\\E\\i\\3\\7\\A\\1l\\a\\e\\D\\F\\7\\q\\2j\\p\\p\\1a\\f\\b\\7\\C\\1b\\E\\i\\3\\7\\A\\2\\e\\1Q\\a\\q\\t\\t\\4\\7\\5\\B\\i\\n\\i\\c\\q\\p\\p\\p\\p\\p\\p\\5\\1\\i\\c\\C\\a\\c\\q\\t\\4\\18\\0\\2\\i\\n\\e\\C\\0\\2i\\12\\12\\12\\12\\12\\12\\5\\7\\a\\18\\7\\A\\l\\n\\e\\D\\3\\q\\B\\a\\3\\7\\a\\c\\1a\\f\\b\\7\\l\\1\\n\\a\\1b\\1\\i\\c\\C\\a\\c\\q\\t\\4\\18\\0\\2\\i\\n\\e\\C\\0\\2i\\12\\12\\12\\12\\12\\12\\5\\1\\i\\c\\C\\a\\c\\A\\B\\i\\n\\n\\l\\4\\2\\a\\q\\B\\i\\n\\n\\l\\4\\2\\a\\5\\1a\\f\\b\\l\\q\\n\\e\\3\\3c\\1b\\E\\i\\3\\7\\A\\2\\e\\1Q\\a\\q\\t\\t\\4\\7\\5\\B\\i\\n\\i\\c\\q\\2i\\p\\p\\p\\p\\2h\\2h\\5\\E\\i\\3\\7\\A\\1l\\a\\e\\D\\F\\7\\q\\1r\\p\\p\\1a\\f\\b\\l\\q\\l\\B\\7\\e\\16\\a\\1b\\E\\i\\3\\7\\A\\2\\e\\1Q\\a\\q\\t\\t\\4\\7\\5\\B\\i\\n\\i\\c\\q\\2i\\p\\p\\p\\p\\2h\\2h\\1a\\f\\b\\l\\q\\16\\e\\2\\e\\7\\a\\C\\1b\\E\\i\\3\\7\\A\\2\\e\\1Q\\a\\q\\t\\t\\4\\7\\5\\B\\i\\n\\i\\c\\q\\2i\\p\\p\\p\\p\\2h\\2h\\1a\\f\\b\\l\\q\\F\\i\\16\\a\\c\\1b\\E\\i\\3\\7\\A\\2\\e\\1Q\\a\\q\\t\\t\\4\\7\\5\\B\\i\\n\\i\\c\\q\\2i\\p\\p\\p\\p\\2h\\2h\\1a\\f\\b\\4\\S\\7e\\2\\i\\2x\\i\\c\\v\\l\\n\\0\\1b\\f\\b\\v\\l\\c\\D\\e\\3\\q\\p\\B\\v\\5\\f\\b\\v\\l\\c\\D\\e\\3\\A\\1\\i\\7\\7\\i\\v\\q\\S\\p\\p\\p\\t\\4\\7\\5\\f\\b\\7\\a\\18\\7\\A\\l\\n\\e\\D\\3\\q\\2W\\2b\\2\\7\\e\\E\\13\\5\\f\\b\\7\\a\\18\\7\\A\\2W\\2b\\2\\7\\e\\E\\13\\q\\e\\3\\7\\a\\c\\A\\e\\C\\a\\i\\D\\c\\l\\4\\F\\5\\f\\b\\E\\i\\3\\7\\A\\2\\e\\1Q\\a\\q\\t\\p\\S\\N\\4\\7\\5\\f\\b\\E\\i\\3\\7\\A\\E\\l\\v\\e\\n\\13\\q\\L\\1V\\e\\v\\a\\2\\0\\2x\\a\\1l\\0\\4W\\i\\v\\l\\3\\L\\5\\f\\b\\1a\\f\\b\\S\\91\\1V\\98\\50\\2U\\N\\0\\1b\\E\\i\\3\\7\\A\\2\\e\\1Q\\a\\q\\0\\t\\3u\\4\\7\\1a\\f\\b\\f\\b\\f\\b\\f\\b\\g\\j\\2\\7\\13\\n\\a\\h\\f\\b\\g\\j\\F\\a\\l\\C\\h\\f\\b\\g\\1\\i\\C\\13\\0\\1\\l\\B\\3c\\D\\c\\i\\2b\\3\\C\\17\\L\\e\\v\\l\\D\\a\\2\\j\\1\\l\\B\\3c\\S\\D\\e\\E\\L\\h\\f\\b\\g\\2\\7\\13\\n\\a\\0\\7\\13\\4\\a\\17\\L\\7\\a\\18\\7\\j\\B\\2\\2\\L\\h\\b\\0\\0\\0\\0\\0\\0\\0\\0\\1\\i\\C\\13\\0\\1b\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\v\\l\\c\\D\\e\\3\\q\\0\\12\\a\\v\\0\\p\\0\\t\\a\\v\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\1a\\b\\b\\0\\0\\0\\0\\0\\0\\0\\0\\4\\0\\1b\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\v\\l\\c\\D\\e\\3\\q\\0\\t\\a\\v\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\1a\\b\\b\\0\\0\\0\\0\\0\\0\\0\\0\\S\\F\\a\\l\\C\\A\\2\\7\\l\\7\\a\\v\\a\\3\\7\\0\\1b\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1l\\F\\e\\7\\a\\A\\2\\4\\l\\B\\a\\q\\0\\3\\i\\1l\\c\\l\\4\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\i\\16\\a\\c\\E\\n\\i\\1l\\q\\0\\F\\e\\C\\C\\a\\3\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1l\\e\\C\\7\\F\\q\\0\\t\\p\\p\\7p\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\7\\a\\18\\7\\A\\i\\16\\a\\c\\E\\n\\i\\1l\\q\\0\\a\\n\\n\\e\\4\\2\\e\\2\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\E\\i\\3\\7\\A\\1l\\a\\e\\D\\F\\7\\q\\0\\3\\i\\c\\v\\l\\n\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\7\\a\\18\\7\\A\\l\\n\\e\\D\\3\\q\\0\\n\\a\\E\\7\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\B\\i\\n\\i\\c\\q\\0\\2i\\2n\\12\\2n\\P\\2n\\P\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\E\\i\\3\\7\\A\\2\\e\\1Q\\a\\q\\0\\t\\P\\4\\18\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\l\\B\\3c\\D\\c\\i\\2b\\3\\C\\A\\B\\i\\n\\i\\c\\q\\0\\2i\\a\\C\\a\\C\\a\\C\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\F\\a\\e\\D\\F\\7\\q\\0\\12\\p\\4\\18\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\e\\3\\a\\A\\F\\a\\e\\D\\F\\7\\q\\0\\12\\p\\4\\18\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\7\\a\\18\\7\\A\\e\\3\\C\\a\\3\\7\\q\\0\\t\\p\\4\\18\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\i\\c\\C\\a\\c\\A\\1\\i\\7\\7\\i\\v\\q\\0\\t\\4\\18\\0\\2\\i\\n\\e\\C\\0\\2i\\3D\\2n\\3D\\2n\\3D\\2n\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\4\\i\\2\\e\\7\\e\\i\\3\\q\\0\\l\\1\\2\\i\\n\\2b\\7\\a\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1l\\e\\C\\7\\F\\q\\0\\t\\p\\p\\7p\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\a\\E\\7\\q\\0\\p\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\7\\i\\4\\q\\0\\p\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\1a\\b\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\S\\F\\a\\l\\C\\A\\2\\7\\l\\7\\a\\v\\a\\3\\7\\0\\l\\0\\1b\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\E\\i\\3\\7\\A\\1l\\a\\e\\D\\F\\7\\q\\0\\3\\i\\c\\v\\l\\n\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\E\\i\\3\\7\\A\\2\\e\\1Q\\a\\q\\0\\t\\P\\4\\18\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\B\\i\\n\\i\\c\\q\\0\\2i\\1r\\3D\\X\\30\\30\\P\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\7\\c\\l\\3\\2\\e\\7\\e\\i\\3\\q\\0\\l\\n\\n\\0\\n\\e\\3\\a\\l\\c\\0\\S\\12\\2\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\7\\a\\18\\7\\A\\e\\3\\C\\a\\3\\7\\q\\0\\p\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1a\\b\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\S\\F\\a\\l\\C\\A\\2\\7\\l\\7\\a\\v\\a\\3\\7\\0\\l\\q\\F\\i\\16\\a\\c\\0\\1b\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\E\\i\\3\\7\\A\\1l\\a\\e\\D\\F\\7\\q\\0\\3\\i\\c\\v\\l\\n\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\E\\i\\3\\7\\A\\2\\e\\1Q\\a\\q\\0\\t\\P\\4\\18\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\B\\i\\n\\i\\c\\q\\0\\2i\\p\\p\\1r\\P\\30\\30\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1a\\b\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\S\\F\\a\\l\\C\\A\\2\\7\\l\\7\\a\\v\\a\\3\\7\\0\\l\\q\\l\\B\\7\\e\\16\\a\\0\\1b\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\E\\i\\3\\7\\A\\1l\\a\\e\\D\\F\\7\\q\\0\\3\\i\\c\\v\\l\\n\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\E\\i\\3\\7\\A\\2\\e\\1Q\\a\\q\\0\\t\\P\\4\\18\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\B\\i\\n\\i\\c\\q\\0\\2i\\p\\p\\1r\\P\\30\\30\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1a\\b\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\S\\F\\a\\l\\C\\A\\2\\7\\l\\7\\a\\v\\a\\3\\7\\0\\l\\q\\16\\e\\2\\e\\7\\a\\C\\0\\1b\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\E\\i\\3\\7\\A\\1l\\a\\e\\D\\F\\7\\q\\0\\3\\i\\c\\v\\l\\n\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\E\\i\\3\\7\\A\\2\\e\\1Q\\a\\q\\0\\t\\P\\4\\18\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\B\\i\\n\\i\\c\\q\\0\\2i\\p\\p\\1r\\P\\30\\30\\5\\b\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1a\\b\\0\\0\\0\\0\\g\\j\\2\\7\\13\\n\\a\\h\\b\\0\\0\\0\\0\\g\\C\\e\\16\\0\\B\\n\\l\\2\\2\\17\\L\\F\\a\\l\\C\\A\\2\\7\\l\\7\\a\\v\\a\\3\\7\\L\\h\\2V\\6Y\\8C\\0\\g\\l\\0\\F\\c\\a\\E\\17\\L\\F\\7\\7\\4\\q\\j\\j\\1l\\1l\\1l\\S\\2W\\e\\l\\3\\1\\e\\l\\i\\3c\\2b\\S\\B\\i\\v\\j\\6d\\c\\v\\17\\B\\F\\v\\L\\0\\7\\l\\c\\D\\a\\7\\17\\L\\4E\\1\\n\\l\\3\\3c\\L\\h\\F\\7\\7\\4\\q\\j\\j\\1l\\1l\\1l\\S\\2W\\e\\l\\3\\1\\e\\l\\i\\3c\\2b\\S\\B\\i\\v\\j\\g\\j\\l\\h\\0\\4L\\o\\6A\\64\\4e\\6A\\1U\\U\\9\\14\\4Z\\3B\\8Q\\8\\2O\\1U\\6A\\5m\\11\\9\\1A\\2h\\8P\\63\\2u\\R\\74\\4M\\3g\\1A\\1A\\8S\\m\\g\\j\\C\\e\\16\\h\\f\\b\\f\\b\\g\\C\\e\\16\\h\\f\\b\\g\\4\\h\\N\\I\\X\\0\\o\\x\\d\\z\\G\\Z\\1U\\k\\s\\Z\\1E\\g\\j\\4\\h\\f\\b\\g\\j\\C\\e\\16\\h\\f\\b\\g\\4\\h\\N\\I\\X\\I\\t\\0\\6\\3\\1\\2\\4\\5\\o\\x\\d\\z\\4c\\6b\\M\\1u\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\7w\\8g\\8L\\4S\\8\\5V\\62\\o\\x\\w\\y\\r\\Z\\19\\7E\\7F\\9\\H\\5J\\6t\\6I\\1c\\5m\\2Q\\20\\9\\Q\\u\\8\\o\\x\\2v\\1x\\38\\4q\\1K\\4D\\7R\\55\\8\\2L\\U\\3h\\8o\\4S\\1K\\o\\x\\d\\z\\4c\\6b\\9\\4D\\7R\\55\\m\\3x\\2X\\8\\T\\o\\x\\2a\\73\\1f\\8\\3e\\1K\\1w\\2w\\u\\7G\\2e\\3p\\d\\R\\4a\\4j\\3p\\d\\2f\\8\\49\\1w\\2w\\u\\r\\4a\\4j\\3p\\d\\R\\2q\\1M\\d\\R\\1d\\6C\\46\\5f\\d\\R\\46\\5f\\1c\\2q\\1M\\5w\\1T\\d\\1k\\d\\z\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\46\\5f\\d\\z\\9\\27\\u\\3Q\\3P\\6e\\M\\1X\\2g\\2a\\1z\\O\\s\\1d\\1C\\8\\1X\\2a\\1z\\1F\\1s\\1C\\w\\H\\11\\8\\39\\2q\\1M\\d\\z\\9\\27\\u\\3Q\\3P\\81\\1X\\2g\\2a\\1z\\O\\s\\1c\\2a\\1z\\1F\\1s\\4I\\8M\\8N\\2P\\1C\\m\\T\\6F\\J\\2a\\1z\\1F\\1s\\2t\\8\\5V\\62\\2a\\1z\\O\\s\\9\\5r\\11\\8\\2q\\1M\\d\\z\\9\\3Q\\3P\\7T\\4Q\\61\\V\\T\\1G\\J\\9\\2a\\1z\\O\\s\\2t\\8\\5V\\62\\2a\\1z\\1F\\1s\\9\\4Y\\1O\\8\\2q\\1M\\d\\z\\9\\27\\u\\3Q\\3P\\3h\\7T\\4Q\\61\\m\\5z\\2O\\8\\2k\\K\\1t\\u\\2q\\1M\\d\\z\\9\\69\\6a\\o\\x\\w\\y\\8\\2g\\r\\3E\\1F\\1s\\1c\\w\\y\\2a\\1z\\O\\s\\H\\Q\\J\\6N\\1D\\1O\\m\\6x\\2f\\8\\4U\\U\\2c\\9\\8K\\7r\\1z\\u\\3h\\7g\\4Q\\61\\2q\\1M\\d\\z\\9\\3Q\\3P\\m\\2y\\2r\\1i\\8O\\3l\\3i\\1k\\3q\\5d\\8\\2Y\\1H\\4R\\1z\\38\\1K\\2k\\o\\x\\d\\z\\4n\\8R\\Q\\2y\\2r\\2g\\2a\\1z\\1F\\1s\\R\\2a\\1z\\O\\s\\R\\27\\u\\3Q\\3P\\R\\3U\\2a\\1X\\26\\1N\\20\\1m\\1k\\3q\\5d\\8\\43\\7z\\1T\\21\\2T\\1c\\7E\\7F\\43\\5Z\\4y\\2M\\54\\5j\\J\\9\\5O\\41\\20\\14\\J\\m\\2J\\3a\\8\\3C\\1I\\2f\\o\\x\\23\\d\\1Z\\2w\\u\\7G\\2e\\3p\\d\\R\\4a\\4j\\3p\\d\\1q\\r\\4a\\4j\\3p\\d\\8\\3C\\1I\\5I\\1p\\2E\\R\\2d\\d\\1Z\\2w\\u\\4a\\4j\\3p\\d\\R\\r\\4a\\4j\\3p\\d\\R\\2f\\4H\\4r\\1N\\5H\\7X\\9\\4r\\1T\\46\\6p\\1A\\24\\d\\1k\\8\\2D\\r\\15\\o\\x\\w\\y\\9\\3C\\1I\\6g\\3S\\7Z\\1p\\o\\x\\d\\z\\1Z\\2w\\u\\6n\\1F\\2M\\1O\\9\\47\\6U\\45\\2l\\1A\\24\\2o\\d\\R\\6W\\2R\\47\\5l\\45\\2l\\1A\\2U\\A\\51\\2o\\d\\1k\\2q\\1M\\d\\z\\1q\\4r\\2q\\5w\\1T\\d\\2l\\51\\1A\\3g\\1A\\2o\\8\\3S\\4e\\69\\6a\\o\\x\\w\\y\\9\\3C\\1I\\6g\\3S\\7Z\\1p\\o\\x\\d\\z\\1Z\\2w\\u\\6n\\r\\47\\5l\\45\\2l\\1A\\2U\\A\\4W\\1V\\2o\\d\\1k\\2q\\1M\\d\\z\\m\\6x\\2f\\8\\5x\\d\\3h\\1e\\1G\\4n\\4C\\u\\K\\40\\1F\\r\\k\\3S\\4e\\69\\6a\\o\\x\\w\\y\\9\\1d\\6C\\46\\5f\\59\\r\\d\\z\\8\\3R\\1d\\5D\\r\\w\\2S\\1O\\R\\3t\\8D\\20\\1m\\6S\\R\\4k\\K\\5s\\6j\\8E\\5P\\1T\\8B\\6C\\26\\1N\\M\\1u\\9\\58\\3L\\8\\5G\\8F\\8I\\1v\\8J\\8G\\5z\\2e\\8H\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\2Y\\1H\\4R\\49\\14\\J\\1K\\3V\\4n\\d\\z\\9\\6b\\19\\8\\Q\\5P\\1T\\2A\\5Q\\4q\\2s\\1d\\1C\\5E\\94\\6Y\\95\\9\\14\\J\\m\\2g\\1f\\8\\1A\\2U\\A\\51\\d\\1t\\u\\34\\4G\\r\\k\\u\\6W\\2R\\47\\5l\\45\\2l\\1A\\2U\\A\\51\\2o\\d\\z\\w\\y\\36\\48\\24\\3b\\1V\\0\\t\\3u\\X\\X\\P\\V\\1A\\24\\d\\1t\\u\\34\\4G\\r\\k\\u\\47\\6U\\45\\2l\\1A\\24\\2o\\d\\z\\w\\y\\36\\48\\24\\3b\\1V\\0\\t\\X\\2j\\2n\\12\\V\\4r\\1T\\46\\6p\\1A\\24\\d\\1t\\u\\34\\4r\\1T\\46\\6p\\2q\\5w\\1T\\d\\4c\\1X\\d\\2Z\\36\\2h\\70\\3b\\1V\\0\\12\\P\\t\\V\\1A\\2U\\A\\4W\\1V\\d\\1t\\u\\34\\4G\\r\\k\\u\\6n\\r\\47\\5l\\45\\2l\\1A\\2U\\A\\4W\\1V\\2o\\d\\z\\w\\y\\36\\2h\\70\\3b\\1V\\0\\t\\2n\\N\\V\\1A\\1A\\A\\4W\\d\\1t\\u\\34\\4G\\r\\k\\u\\47\\99\\45\\d\\z\\w\\y\\36\\48\\24\\3b\\1V\\0\\t\\3u\\2n\\2j\\P\\V\\51\\1A\\3g\\1A\\d\\1t\\u\\34\\4r\\2q\\5w\\1T\\O\\s\\d\\36\\48\\24\\3b\\1V\\0\\t\\3u\\X\\X\\2n\\V\\5x\\d\\1t\\u\\34\\4h\\7x\\5x\\k\\d\\1c\\5x\\1o\\d\\36\\48\\24\\3b\\1V\\0\\t\\3u\\p\\12\\12\\m\\g\\1\\c\\0\\j\\h\\f\\b\\g\\1\\c\\0\\j\\h\\f\\b\\N\\I\\X\\I\\P\\0\\6\\3\\1\\2\\4\\5\\H\\2L\\w\\y\\d\\z\\2z\\3f\\G\\W\\9\\14\\J\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\1H\\4R\\1f\\t\\6h\\2j\\8W\\5z\\5W\\w\\y\\2L\\2D\\r\\15\\o\\x\\w\\y\\4y\\2M\\8\\r\\3E\\3y\\2S\\R\\3t\\s\\58\\20\\R\\27\\u\\1H\\2Z\\R\\27\\u\\U\\2c\\1k\\2v\\4e\\8\\H\\1e\\6t\\64\\1G\\5C\\9\\8\\3A\\2z\\3f\\G\\W\\8\\2J\\3a\\1Z\\T\\2V\\35\\3s\\9\\r\\s\\29\\1W\\33\\2z\\3f\\V\\1Y\\2g\\4A\\w\\y\\o\\r\\19\\3A\\M\\3k\\7L\\Z\\19\\U\\8\\3h\\1Z\\2z\\3f\\G\\W\\m\\g\\1\\c\\0\\j\\h\\f\\b\\g\\1\\c\\0\\j\\h\\f\\b\\N\\I\\X\\I\\12\\0\\6\\3\\1\\2\\4\\5\\r\\k\\o\\x\\w\\y\\r\\s\\29\\1W\\1p\\W\\9\\G\\W\\M\\1u\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\t\\0\\6\\3\\1\\2\\4\\5\\5o\\1f\\o\\x\\w\\y\\Q\\T\\r\\s\\29\\1W\\33\\9\\o\\1g\\k\\5a\\d\\1i\\2z\\8f\\G\\W\\1C\\5J\\10\\R\\1F\\1s\\Z\\R\\O\\s\\3m\\8\\2g\\3x\\9\\6e\\M\\1e\\1v\\1K\\6o\\5A\\w\\y\\R\\1P\\2m\\1F\\1s\\1U\\O\\s\\4L\\o\\2v\\6c\\1H\\2Z\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\P\\0\\6\\3\\1\\2\\4\\5\\1D\\3r\\15\\1e\\1N\\3o\\d\\z\\8T\\2Z\\1U\\r\\19\\3m\\1k\\H\\6L\\6X\\R\\H\\8U\\3w\\9\\6e\\M\\57\\3U\\V\\8X\\2J\\d\\1e\\21\\2T\\w\\y\\67\\2s\\66\\5H\\3A\\M\\G\\W\\9\\m\\r\\s\\29\\1W\\G\\1d\\r\\19\\3m\\U\\8\\3X\\29\\1h\\19\\Z\\2X\\9\\1g\\k\\d\\1i\\Q\\G\\W\\3r\\6m\\14\\7d\\H\\1Z\\2B\\K\\1r\\p\\3x\\9\\1D\\3r\\15\\8\\T\\o\\k\\d\\1i\\1G\\3z\\Q\\90\\k\\1h\\2v\\3G\\G\\5N\\6l\\1D\\3r\\15\\8\\7h\\1G\\6l\\1v\\8Y\\3r\\8\\3r\\6m\\8Z\\2p\\H\\1Z\\11\\K\\12\\I\\p\\v\\v\\8\\7h\\52\\6l\\1v\\8k\\1D\\3r\\15\\8\\3r\\6m\\14\\7d\\1Z\\H\\2B\\K\\1r\\p\\3x\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\12\\0\\6\\3\\1\\2\\4\\5\\3Z\\3M\\k\\s\\1n\\1y\\10\\7B\\8v\\k\\s\\1n\\1y\\10\\1q\\1n\\1y\\10\\8\\3R\\4m\\3f\\1s\\7A\\8y\\R\\O\\3n\\1c\\1h\\19\\8p\\19\\R\\7N\\J\\3f\\1s\\1k\\5y\\1m\\m\\2J\\1D\\88\\5q\\1n\\1y\\10\\9\\3f\\1s\\8\\27\\10\\2K\\9\\1h\\4J\\3t\\s\\5i\\4g\\2P\\Q\\5q\\55\\4S\\1P\\2m\\1h\\19\\8\\1m\\6D\\5S\\4q\\G\\Z\\M\\1u\\9\\k\\s\\1n\\1y\\8\\2g\\1P\\2m\\20\\1m\\1G\\3z\\8u\\8t\\2e\\7w\\5v\\20\\5v\\4l\\1c\\2k\\2S\\2l\\1k\\8x\\2z\\4y\\2o\\58\\20\\6j\\5v\\5v\\4l\\m\\1n\\1y\\10\\3e\\3R\\1d\\k\\s\\1n\\1y\\5y\\1m\\2f\\8\\49\\1w\\4X\\8q\\1G\\3W\\r\\s\\29\\1W\\33\\G\\W\\9\\u\\K\\6o\\5A\\w\\y\\9\\74\\4J\\10\\8\\44\\1C\\5J\\1z\\u\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\8m\\3N\\2J\\1D\\3j\\1p\\3Z\\3M\\k\\s\\1n\\1y\\10\\8\\1m\\6D\\2M\\6S\\3S\\7q\\6z\\o\\r\\w\\y\\1f\\3V\\2V\\35\\3s\\o\\x\\w\\y\\2c\\9\\3Z\\3M\\k\\s\\3d\\1P\\5F\\5R\\8\\39\\1e\\2C\\8j\\5e\\3W\\r\\s\\29\\1W\\33\\4I\\M\\3j\\1p\\8\\1G\\J\\M\\2y\\2r\\k\\s\\1n\\1y\\M\\1u\\6z\\J\\1e\\8i\\G\\W\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\3Z\\3M\\k\\s\\1n\\1y\\10\\8w\\1w\\3j\\1p\\T\\o\\k\\d\\1i\\8\\3h\\1w\\3j\\1p\\T\\1g\\k\\d\\1i\\8\\39\\38\\K\\6J\\6K\\1o\\6r\\1X\\6H\\6E\\1k\\9\\21\\2T\\8\\1Z\\3j\\1p\\K\\1g\\k\\d\\1i\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\3e\\3Z\\3M\\k\\s\\1n\\1y\\10\\2f\\8\\3h\\1w\\2y\\2r\\k\\s\\1n\\1y\\M\\1u\\1c\\2V\\35\\3s\\1I\\o\\x\\w\\y\\9\\1P\\2m\\2v\\1x\\8\\2w\\6R\\25\\s\\1x\\O\\3n\\4o\\2Q\\10\\R\\25\\s\\1x\\1h\\19\\4o\\2Q\\10\\1k\\1p\\W\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\2j\\0\\6\\3\\1\\2\\4\\5\\1v\\3O\\56\\o\\r\\Z\\19\\1c\\4N\\7C\\9\\M\\1u\\8\\8r\\3X\\o\\x\\w\\y\\9\\2m\\1m\\1c\\8h\\8n\\d\\4K\\8\\3e\\1K\\4D\\3W\\r\\s\\29\\1W\\G\\W\\1G\\7S\\8s\\u\\9\\5a\\r\\19\\3m\\u\\K\\r\\19\\2l\\7C\\2o\\1j\\1E\\9\\3l\\3i\\2f\\8\\5e\\3W\\r\\s\\29\\1W\\33\\80\\Q\\3k\\7L\\G\\W\\1G\\7S\\r\\19\\1j\\1E\\3m\\V\\21\\2T\\4f\\1g\\k\\d\\9\\k\\1F\\2M\\o\\k\\d\\40\\8\\1d\\3v\\K\\71\\4U\\r\\19\\3m\\9\\27\\u\\3Q\\3P\\8\\r\\19\\3m\\1Z\\G\\T\\1g\\k\\d\\1i\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\1v\\6c\\K\\r\\Z\\19\\1c\\6B\\5u\\r\\s\\29\\1W\\1p\\W\\9\\ah\\3B\\8\\T\\3O\\56\\o\\x\\w\\y\\G\\Z\\1T\\4K\\9\\2X\\4L\\2t\\8\\Q\\6O\\19\\6B\\5u\\3k\\ai\\79\\r\\s\\29\\1W\\9\\2S\\19\\m\\g\\1\\c\\0\\j\\h\\f\\b\\g\\1\\c\\0\\j\\h\\f\\b\\N\\I\\X\\I\\2j\\0\\6\\3\\1\\2\\4\\5\\o\\x\\23\\d\\1c\\2d\\d\\1k\\d\\z\\1i\\10\\2K\\9\\G\\W\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\T\\o\\x\\d\\z\\1i\\G\\W\\1C\\4w\\1c\\1P\\2m\\1p\\W\\1e\\1v\\w\\y\\9\\1P\\2m\\1c\\6o\\5A\\7V\\5U\\3I\\M\\9\\1H\\2Z\\m\\1Y\\1d\\1P\\2m\\M\\1u\\U\\8\\Q\\G\\W\\1P\\2m\\10\\8\\3I\\M\\U\\49\\Q\\2L\\U\\G\\W\\1C\\4w\\u\\9\\10\\2K\\V\\4h\\1P\\2m\\M\\1u\\U\\8\\7Y\\G\\W\\1C\\4w\\u\\9\\10\\2K\\85\\1w\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\2y\\2r\\o\\x\\w\\y\\9\\H\\2L\\3A\\M\\8\\Q\\2w\\6R\\3R\\4m\\2P\\Q\\5y\\1m\\9\\10\\2K\\m\\u\\K\\66\\5A\\U\\1C\\4w\\9\\10\\2K\\8\\1Z\\2w\\u\\40\\3t\\s\\10\\2K\\8\\32\\aj\\10\\R\\7t\\6M\\ae\\65\\af\\10\\1q\\ag\\10\\1k\\V\\3A\\an\\84\\1P\\2m\\1U\\4o\\2Q\\5y\\1m\\9\\10\\2K\\8\\Q\\2w\\u\\1O\\3t\\s\\10\\2K\\8\\32\\ao\\4t\\10\\R\\3Z\\3M\\k\\s\\1n\\1y\\10\\R\\25\\s\\1x\\O\\3n\\4o\\2Q\\10\\1k\\m\\g\\1\\c\\0\\j\\h\\f\\b\\g\\1\\c\\0\\j\\h\\f\\b\\N\\I\\X\\I\\N\\0\\6\\3\\1\\2\\4\\5\\o\\x\\d\\z\\r\\4O\\4T\\1U\\1R\\1S\\m\\5m\\2Q\\20\\1H\\4R\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\o\\x\\w\\y\\9\\d\\z\\4x\\K\\r\\3E\\1F\\1s\\5q\\55\\4V\\5c\\44\\r\\4O\\4T\\8\\H\\39\\M\\21\\2T\\23\\d\\9\\r\\4O\\4T\\8\\3h\\M\\21\\2T\\2d\\d\\9\\r\\4O\\4T\\8\\5K\\3W\\5F\\5R\\3I\\5L\\42\\89\\m\\T\\1w\\1m\\9\\3l\\3i\\2t\\8\\3v\\u\\d\\z\\9\\25\\3N\\5s\\6j\\1R\\1S\\1e\\7M\\3k\\4k\\2s\\9\\8\\32\\53\\25\\3N\\1R\\1S\\H\\1m\\3O\\56\\M\\1u\\8\\41\\Q\\2y\\2r\\H\\2L\\3l\\3i\\2J\\1D\\Z\\1E\\2w\\87\\G\\W\\1R\\1S\\15\\m\\2k\\o\\x\\d\\z\\3X\\2s\\r\\1R\\1S\\1X\\4v\\J\\8\\6F\\3z\\Q\\5P\\1T\\2t\\5W\\M\\1u\\5h\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\t\\0\\6\\3\\1\\2\\4\\5\\k\\1n\\23\\d\\1q\\5a\\2d\\d\\4v\\J\\2E\\4s\\9\\5Y\\W\\8\\M\\1N\\3o\\2z\\2E\\23\\d\\2e\\3L\\33\\9\\2I\\11\\4B\\82\\19\\H\\11\\K\\2j\\p\\v\\v\\V\\4d\\2e\\2D\\r\\15\\9\\2d\\d\\8\\M\\1N\\3o\\d\\z\\2z\\2E\\2e\\3L\\4x\\d\\z\\8a\\4Q\\5c\\44\\9\\2I\\11\\4B\\82\\19\\H\\11\\K\\P\\p\\v\\v\\V\\4h\\2z\\2E\\d\\2e\\3L\\9\\d\\4l\\8\\2c\\ap\\M\\1N\\3o\\8a\\4Q\\19\\H\\11\\K\\1R\\1S\\15\\1q\\25\\3N\\1R\\1S\\5z\\1m\\ak\\4N\\9\\2I\\11\\1R\\1S\\al\\V\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\P\\0\\6\\3\\1\\2\\4\\5\\Z\\1E\\d\\z\\4O\\4T\\19\\U\\8\\d\\z\\9\\3j\\1p\\1F\\1s\\Q\\6k\\a4\\a5\\26\\a6\\1F\\1s\\21\\2T\\8\\1G\\3z\\1w\\4X\\p\\7o\\6h\\N\\7o\\V\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\12\\0\\6\\3\\1\\2\\4\\5\\o\\x\\w\\y\\o\\1g\\k\\d\\z\\Q\\a1\\2z\\3v\\u\\25\\3N\\1R\\1S\\9\\1w\\1m\\20\\V\\1Y\\3v\\u\\d\\z\\9\\25\\3N\\1R\\1S\\H\\1m\\3O\\56\\M\\1u\\U\\8\\Q\\G\\W\\1R\\1S\\15\\m\\1t\\u\\25\\3N\\1R\\1S\\U\\8\\3a\\u\\9\\1d\\50\\3F\\1q\\a3\\3F\\5N\\4n\\3F\\1x\\V\\1t\\u\\1R\\1S\\15\\U\\8\\M\\aa\\83\\1t\\u\\2v\\3F\\1R\\1S\\15\\V\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\2j\\0\\6\\3\\1\\2\\4\\5\\5j\\J\\4v\\J\\3L\\9\\4B\\W\\U\\8\\M\\21\\2T\\3j\\1p\\4v\\J\\2E\\4s\\2l\\1X\\2V\\35\\3s\\4d\\2e\\2o\\9\\1w\\2s\\20\\V\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\N\\0\\6\\3\\1\\2\\4\\5\\ab\\7b\\7t\\d\\w\\y\\1U\\ac\\6u\\d\\1X\\2d\\d\\2L\\a7\\9\\3k\\d\\w\\y\\9\\2D\\r\\15\\2d\\d\\8\\1Y\\4d\\2e\\2D\\r\\15\\2d\\d\\9\\4U\\1s\\2B\\K\\P\\p\\v\\U\\8\\1w\\T\\2d\\d\\1f\\2c\\G\\4v\\J\\a8\\V\\4U\\1s\\11\\K\\P\\p\\v\\U\\8\\Q\\1t\\4X\\1R\\1S\\57\\3U\\V\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\1r\\0\\6\\3\\1\\2\\4\\5\\1t\\u\\6s\\a9\\1R\\1S\\15\\1q\\6P\\aq\\d\\1R\\1S\\15\\U\\8\\3A\\G\\W\\5D\\3G\\2E\\4s\\V\\1Y\\d\\2p\\11\\K\\1k\\K\\3D\\2x\\N\\p\\U\\8\\Q\\3X\\2s\\4v\\J\\2E\\4s\\9\\7U\\s\\Z\\1E\\8\\68\\1E\\2E\\4s\\9\\5m\\1s\\V\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\2n\\0\\6\\3\\1\\2\\4\\5\\63\\1I\\4U\\1s\\11\\K\\t\\p\\v\\9\\o\\1g\\k\\2d\\d\\1X\\k\\1n\\23\\d\\2P\\4d\\2e\\U\\8\\2O\\1U\\o\\1g\\k\\2E\\d\\1X\\2d\\d\\2P\\4d\\2e\\33\\8\\Q\\G\\W\\P\\6h\\12\\3W\\1D\\aE\\5s\\4F\\1q\\5s\\d\\8\\6J\\6K\\1t\\u\\7c\\1V\\7c\\3F\\7b\\2e\\4d\\2e\\m\\g\\1\\c\\0\\j\\h\\f\\b\\g\\1\\c\\0\\j\\h\\f\\b\\N\\I\\X\\I\\1r\\0\\6\\3\\1\\2\\4\\5\\o\\x\\d\\z\\4H\\G\\7u\\1s\\9\\14\\J\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\2Y\\1H\\4R\\1e\\21\\2T\\6c\\K\\1J\\3e\\o\\x\\d\\z\\1f\\9\\3T\\1o\\8\\3y\\21\\2A\\2f\\1d\\1C\\3B\\1M\\2C\\1j\\1T\\3R\\2N\\3l\\3i\\2Q\\J\\9\\m\\1Y\\k\\1h\\2G\\1s\\5t\\4f\\p\\I\\P\\N\\v\\3b\\2\\U\\8\\2v\\1m\\7O\\d\\1f\\3T\\1o\\aF\\aG\\7y\\8\\27\\37\\H\\1m\\aN\\4Y\\V\\3q\\5M\\8\\1t\\u\\4h\\7u\\4H\\G\\U\\8\\d\\1I\\1h\\2G\\H\\6N\\2B\\K\\p\\I\\P\\N\\v\\3b\\2\\m\\g\\1\\c\\0\\j\\h\\f\\b\\g\\1\\c\\0\\j\\h\\f\\b\\N\\I\\X\\I\\2n\\0\\6\\3\\1\\2\\4\\5\\1C\\K\\o\\x\\d\\z\\4i\\6u\\2V\\35\\3s\\9\\14\\J\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\T\\5Y\\W\\o\\x\\w\\y\\U\\8\\aP\\3I\\5L\\4i\\1D\\2V\\35\\3s\\5q\\3F\\7x\\8\\Q\\1t\\4X\\aK\\2H\\4x\\K\\2V\\35\\3s\\2t\\aL\\4V\\3w\\7s\\d\\z\\9\\57\\3U\\8\\32\\T\\d\\z\\4i\\1D\\4u\\6y\\1q\\3Y\\2N\\33\\6g\\G\\11\\1W\\2p\\6s\\d\\1I\\aM\\2O\\aD\\20\\4c\\1M\\1k\\m\\g\\1\\c\\0\\j\\h\\f\\b\\g\\1\\c\\0\\j\\h\\f\\b\\N\\I\\X\\I\\3u\\0\\6\\3\\1\\2\\4\\5\\o\\x\\d\\z\\4i\\6u\\2V\\35\\3s\\3Y\\2H\\4b\\3Y\\9\\14\\J\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\2y\\2r\\34\\2V\\35\\G\\Z\\2H\\4b\\14\\4Z\\36\\48\\24\\0\\N\\p\\p\\t\\1r\\9\\M\\1u\\6T\\1K\\5O\\41\\20\\14\\J\\m\\3R\\2N\\M\\1u\\8\\1w\\3y\\7r\\1d\\1C\\14\\4Z\\9\\14\\J\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\14\\J\\2Y\\1H\\9\\3x\\9\\8\\1e\\1v\\1K\\1N\\6Z\\2H\\4b\\3Y\\3Y\\2N\\9\\6t\\5T\\20\\8\\2O\\2H\\5i\\4g\\4b\\av\\U\\8\\76\\1o\\1q\\4b\\77\\1k\\2J\\1D\\d\\z\\4i\\3Y\\33\\6P\\1U\\2g\\4A\\6f\\2c\\V\\6x\\2f\\8\\M\\1u\\2k\\4i\\3Y\\1q\\79\\7P\\33\\9\\d\\z\\1X\\6s\\d\\37\\2c\\3T\\aw\\3X\\2s\\ar\\6L\\8\\3e\\1K\\1m\\2H\\4t\\76\\1o\\1q\\4b\\77\\as\\71\\2f\\8\\49\\1m\\44\\4f\\2H\\4t\\6f\\2c\\37\\2c\\7D\\at\\9\\1z\\u\\m\\g\\1\\c\\0\\j\\h\\f\\b\\g\\1\\c\\0\\j\\h\\f\\b\\N\\I\\X\\I\\X\\0\\6\\3\\1\\2\\4\\5\\o\\x\\d\\z\\1X\\2g\\4A\\d\\z\\4H\\G\\9\\M\\1u\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\14\\J\\2Y\\1H\\9\\3x\\9\\8\\1e\\1v\\1K\\2H\\4t\\3m\\4e\\1F\\1s\\2M\\1O\\9\\o\\x\\d\\z\\8\\aA\\5i\\2g\\4A\\d\\z\\1f\\5k\\3L\\40\\9\\1w\\5k\\aB\\2N\\R\\1w\\5k\\1o\\2N\\5c\\44\\5k\\aC\\1c\\ax\\ay\\8\\1q\\2g\\4A\\d\\z\\1f\\9\\78\\6r\\20\\1o\\2N\\78\\6r\\o\\x\\d\\z\\m\\g\\1\\c\\0\\j\\h\\f\\b\\g\\1\\c\\0\\j\\h\\f\\b\\N\\I\\X\\I\\t\\p\\0\\6\\3\\1\\2\\4\\5\\3C\\1I\\o\\x\\d\\z\\1N\\1F\\1H\\2Z\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\2Y\\1H\\1e\\4u\\K\\27\\r\\3E\\1N\\6Z\\1G\\J\\3y\\2S\\8\\2m\\1m\\1c\\2H\\az\\1k\\3q\\5d\\2Q\\J\\9\\m\\2y\\2r\\2A\\5Q\\9s\\9\\2m\\1m\\9u\\9p\\8\\2k\\5e\\9q\\d\\z\\1N\\1F\\54\\9\\5p\\5n\\r\\9r\\R\\1N\\1F\\4c\\1M\\9\\5D\\r\\w\\2S\\1U\\1N\\1F\\9z\\1s\\2P\\2k\\2O\\1U\\1N\\5H\\9A\\6T\\7J\\1k\\4I\\3I\\5L\\T\\5O\\1d\\4u\\6y\\1i\\59\\2O\\88\\6I\\1c\\4L\\1O\\8\\G\\Z\\1f\\M\\7Q\\9v\\42\\89\\m\\g\\1\\c\\0\\j\\h\\f\\b\\g\\1\\c\\0\\j\\h\\f\\b\\N\\I\\X\\I\\t\\t\\0\\6\\3\\1\\2\\4\\5\\3C\\1I\\o\\x\\w\\y\\3V\\2C\\2R\\26\\31\\9\\k\\s\\1n\\1y\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\1C\\K\\3C\\1I\\r\\k\\o\\x\\w\\y\\3V\\2C\\2R\\26\\31\\37\\2c\\9\\O\\s\\3w\\3d\\3n\\8c\\H\\11\\K\\t\\N\\6Q\\9\\14\\J\\8\\1e\\4u\\K\\1N\\3o\\o\\x\\w\\y\\9\\67\\2s\\86\\53\\8\\2C\\3y\\21\\2A\\1I\\2f\\3B\\1M\\4V\\14\\J\\9\\m\\1G\\3z\\1w\\2J\\1D\\2t\\5W\\57\\3U\\5t\\4f\\3V\\2C\\2R\\26\\31\\37\\2c\\9\\k\\s\\1n\\1y\\5h\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\t\\0\\6\\3\\1\\2\\4\\5\\26\\31\\5Y\\W\\Q\\s\\1u\\80\\9w\\2k\\9x\\8\\26\\31\\65\\2p\\H\\1Z\\1D\\11\\8\\9o\\84\\9\\2d\\d\\2S\\H\\1Z\\1D\\4D\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\P\\0\\6\\3\\1\\2\\4\\5\\Q\\9f\\83\\2J\\1D\\1P\\5T\\d\\2p\\8\\27\\2C\\2R\\26\\31\\37\\2c\\O\\s\\3w\\3d\\2P\\2k\\3n\\8c\\9\\Z\\1E\\7K\\5t\\4f\\2I\\2B\\8\\d\\z\\9\\1h\\2G\\Q\\6O\\s\\4o\\2Q\\T\\43\\5Z\\1h\\2G\\1U\\43\\5Z\\4y\\7f\\3t\\2t\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\12\\0\\6\\3\\1\\2\\4\\5\\1Y\\1P\\5T\\d\\2p\\H\\1m\\3O\\56\\M\\1u\\U\\8\\1w\\1t\\4X\\5r\\11\\3K\\2u\\G\\4m\\9\\3t\\s\\58\\20\\8\\1q\\9h\\2y\\2r\\o\\x\\w\\y\\9\\3F\\1x\\T\\2d\\d\\1q\\2E\\26\\31\\1i\\G\\W\\4C\\u\\9\\k\\s\\1n\\1y\\1p\\W\\1k\\57\\3U\\8\\32\\3j\\1p\\3Z\\3M\\1q\\25\\s\\1x\\4o\\2Q\\10\\m\\g\\1\\c\\0\\j\\h\\f\\b\\g\\1\\c\\0\\j\\h\\f\\b\\N\\I\\X\\I\\t\\P\\0\\6\\3\\1\\2\\4\\5\\3C\\1I\\o\\x\\w\\y\\5a\\O\\s\\M\\1u\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\14\\J\\o\\x\\w\\y\\Z\\1E\\O\\s\\3w\\3d\\9\\9j\\59\\7K\\1t\\u\\t\\p\\6Q\\8\\1e\\4u\\K\\Z\\1E\\7I\\3n\\R\\3U\\2a\\7I\\3n\\1U\\d\\z\\1j\\9k\\1k\\3q\\5d\\7z\\1T\\21\\2T\\9\\3j\\64\\w\\2S\\m\\g\\1\\c\\0\\j\\h\\f\\b\\g\\1\\c\\0\\j\\h\\f\\b\\N\\I\\X\\I\\t\\12\\0\\6\\3\\1\\2\\4\\5\\o\\x\\d\\z\\1f\\r\\3E\\2I\\11\\5p\\5n\\1h\\2G\\14\\J\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\1C\\K\\o\\x\\d\\z\\1f\\9\\r\\3E\\2I\\11\\5p\\5n\\1h\\2G\\8\\3x\\2X\\2A\\1I\\8e\\4h\\7W\\2K\\9\\9B\\68\\3B\\1M\\1c\\y\\1G\\14\\J\\8\\39\\G\\Z\\1f\\7B\\9S\\3A\\M\\5K\\2v\\4e\\9\\2S\\2r\\8\\3q\\5M\\8\\3y\\21\\2A\\2f\\9\\1d\\1C\\3B\\1M\\2C\\1j\\1T\\9T\\2A\\d\\4c\\o\\Q\\1k\\9\\5S\\9U\\3l\\3i\\8\\1z\\38\\1K\\1d\\1C\\14\\J\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\2I\\11\\1h\\2G\\1X\\7U\\9P\\1h\\2G\\H\\2L\\8\\9Q\\7Y\\T\\6w\\5u\\2S\\9R\\u\\d\\4l\\1f\\1v\\9Y\\3e\\7H\\4z\\O\\s\\1q\\1v\\1K\\Z\\1E\\1n\\1y\\O\\s\\3w\\3d\\U\\27\\u\\8\\32\\53\\7O\\2I\\11\\5p\\5n\\1h\\2G\\14\\J\\9\\1D\\2B\\8\\41\\H\\4k\\5t\\4f\\1n\\1y\\M\\1u\\8\\H\\39\\d\\2p\\5r\\11\\8\\49\\3A\\M\\5r\\59\\1P\\O\\7P\\1k\\1p\\W\\m\\2X\\9V\\2R\\T\\1C\\K\\4M\\5b\\75\\26\\o\\x\\w\\y\\1f\\6H\\6E\\9\\3F\\72\\1c\\k\\9\\6w\\7N\\1h\\2G\\9\\7W\\2K\\8d\\8b\\1f\\6N\\38\\9\\1j\\60\\3m\\5I\\8\\4C\\1Y\\4L\\1O\\r\\k\\o\\x\\w\\y\\9\\r\\3E\\1h\\2G\\H\\5C\\K\\5E\\4g\\5I\\7A\\9\\6H\\6E\\8\\2g\\4A\\2A\\5Q\\9\\8d\\8b\\1j\\53\\3h\\3o\\5S\\1K\\5K\\1G\\3L\\m\\g\\1\\c\\0\\j\\h\\f\\b\\g\\1\\c\\0\\j\\h\\f\\b\\N\\I\\X\\I\\t\\2j\\0\\6\\3\\1\\2\\4\\5\\2H\\4t\\r\\k\\o\\x\\w\\y\\6V\\3G\\k\\s\\3d\\1P\\9\\14\\J\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\14\\J\\2Y\\1H\\1e\\1v\\1K\\2H\\4t\\1q\\6B\\5u\\r\\k\\T\\2D\\r\\15\\1c\\d\\z\\1f\\4G\\81\\5E\\4g\\9\\42\\s\\k\\4F\\4V\\5c\\44\\9\\w\\y\\6V\\3G\\k\\s\\3d\\1P\\m\\1Y\\42\\s\\k\\4F\\9\\1z\\u\\1O\\3n\\11\\K\\t\\p\\v\\U\\8\\2C\\2R\\26\\31\\37\\2c\\9\\k\\s\\1n\\1y\\8\\Q\\6k\\2t\\1x\\Z\\1E\\42\\s\\k\\4F\\5h\\g\\j\\4\\h\\f\\b\\g\\4\\0\\l\\n\\e\\D\\3\\17\\L\\n\\a\\E\\7\\L\\h\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\f\\b\\f\\b\\g\\e\\v\\D\\0\\2\\c\\B\\17\\L\\e\\v\\l\\D\\a\\2\\j\\2n\\2j\\N\\P\\t\\4E\\t\\1r\\1r\\12\\1r\\N\\P\\4E\\t\\1r\\1r\\12\\1r\\N\\X\\4E\\t\\1r\\1r\\12\\1r\\1r\\3u\\4E\\p\\S\\2W\\4\\D\\L\\0\\1l\\e\\C\\7\\F\\17\\L\\2j\\X\\2j\\L\\0\\F\\a\\e\\D\\F\\7\\17\\L\\t\\1r\\P\\L\\0\\j\\h\\f\\b\\f\\b\\g\\j\\4\\h\\f\\b\\g\\4\\0\\l\\n\\e\\D\\3\\17\\L\\n\\a\\E\\7\\L\\h\\N\\I\\X\\I\\t\\N\\0\\6\\3\\1\\2\\4\\5\\o\\x\\w\\y\\3K\\2u\\1c\\6G\\2u\\d\\2p\\9\\14\\J\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\o\\x\\w\\y\\o\\k\\2l\\Y\\2o\\0\\23\\d\\3K\\2u\\1c\\1g\\k\\23\\d\\6G\\2u\\9\\d\\2p\\8\\Q\\T\\k\\s\\1n\\1y\\Z\\1E\\9\\4u\\6y\\1i\\5j\\J\\m\\1Y\\Z\\1E\\d\\2p\\2B\\K\\3D\\2x\\P\\p\\U\\8\\1v\\1K\\6J\\6K\\d\\z\\6L\\6X\\1k\\3l\\3i\\9\\5i\\4g\\8\\1Z\\4C\\1Y\\7m\\11\\d\\2p\\8\\0\\6F\\3z\\H\\2B\\K\\3D\\2x\\P\\p\\m\\1Y\\r\\3E\\1v\\40\\O\\1B\\Y\\U\\8\\1B\\Y\\23\\d\\3K\\2u\\d\\2p\\1v\\3D\\2x\\P\\p\\6M\\2B\\8\\3y\\21\\1d\\1C\\3B\\1M\\14\\J\\40\\O\\1B\\Y\\9\\o\\Y\\23\\d\\1w\\4C\\1Y\\7m\\11\\m\\g\\1\\c\\0\\j\\h\\f\\b\\g\\1\\c\\0\\j\\h\\f\\b\\N\\I\\X\\I\\t\\3u\\0\\6\\3\\1\\2\\4\\5\\1O\\O\\1B\\Y\\o\\x\\w\\y\\9\\O\\s\\3w\\3d\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\14\\J\\2Y\\1H\\1e\\1v\\1K\\1N\\3o\\w\\y\\3V\\2C\\2R\\26\\31\\T\\G\\Z\\1h\\19\\2t\\9\\O\\s\\1n\\1y\\m\\1D\\9E\\8\\2A\\1I\\1d\\9\\3k\\4B\\2k\\1B\\Y\\w\\y\\9\\Z\\1E\\H\\6D\\9L\\9M\\8\\o\\r\\23\\d\\3k\\4B\\7f\\3t\\2w\\6R\\6M\\11\\8\\o\\Y\\O\\s\\H\\9N\\J\\8\\7n\\42\\9I\\9J\\o\\x\\86\\53\\8\\3a\\38\\4q\\3K\\2u\\H\\r\\9\\4q\\9K\\8\\1v\\5M\\2Y\\1H\\3y\\21\\2A\\1I\\2f\\1d\\1C\\3B\\1M\\14\\J\\8\\1O\\O\\1B\\Y\\o\\x\\w\\y\\2I\\H\\3v\\26\\31\\9\\o\\Y\\d\\8\\2g\\O\\s\\3w\\3d\\H\\Q\\11\\K\\44\\6G\\O\\s\\9\\P\\N\\6Q\\m\\g\\1\\c\\0\\j\\h\\f\\b\\g\\1\\c\\0\\j\\h\\f\\b\\N\\I\\X\\I\\t\\X\\0\\6\\3\\1\\2\\4\\5\\1B\\Y\\o\\x\\w\\y\\9\\1L\\1j\\k\\1g\\4N\\2v\\1x\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\1B\\Y\\o\\x\\w\\y\\9\\1L\\1j\\k\\1g\\4N\\2v\\1x\\8\\3x\\2X\\G\\Z\\1i\\43\\3a\\1t\\u\\9\\1d\\9C\\4n\\8\\85\\3v\\u\\52\\6v\\1B\\Y\\9\\4w\\1x\\3O\\d\\1g\\k\\V\\3f\\1x\\k\\6i\\25\\1h\\1q\\4M\\5b\\1g\\k\\V\\3S\\9H\\1q\\4s\\3T\\4H\\G\\9\\4z\\O\\1g\\k\\m\\5K\\8g\\4n\\1g\\k\\2v\\1x\\T\\4K\\60\\1i\\4I\\1e\\1w\\2O\\Q\\u\\9\\8\\39\\3R\\2N\\27\\u\\1d\\1G\\J\\9\\1H\\2Z\\1c\\4Z\\9G\\m\\9F\\1P\\9O\\4S\\9X\\8\\T\\1O\\O\\1B\\Y\\w\\y\\o\\Y\\O\\s\\4y\\2M\\5G\\3a\\9\\3l\\3i\\2t\\8\\1d\\1H\\2Z\\9W\\3S\\3v\\u\\52\\6v\\1B\\Y\\U\\8\\2O\\4w\\1x\\3O\\d\\1g\\k\\1v\\6S\\V\\40\\O\\1B\\Y\\1q\\o\\Y\\O\\s\\6P\\4J\\2M\\11\\9\\1O\\O\\1B\\Y\\w\\y\\8\\1G\\3z\\1t\\u\\3f\\1x\\k\\6i\\25\\1h\\1g\\k\\8\\1Y\\25\\1h\\1g\\k\\1d\\a0\\9Z\\U\\8\\41\\1t\\u\\4M\\5b\\1g\\k\\V\\4z\\O\\1g\\k\\G\\4m\\7M\\3k\\8\\1L\\1j\\k\\r\\19\\1w\\5o\\1f\\3v\\u\\8\\5X\\T\\1G\\3z\\1z\\u\\65\\2p\\H\\11\\R\\1L\\1j\\k\\19\\H\\4D\\R\\u\\63\\2z\\2D\\9\\1f\\2B\\87\\9i\\9m\\8\\Q\\u\\9\\4y\\2M\\9l\\9e\\m\\39\\1e\\8\\Q\\1Y\\58\\8f\\9d\\9c\\5N\\3W\\5F\\5R\\8\\1G\\1e\\1O\\O\\1B\\Y\\9\\1L\\1j\\k\\T\\d\\z\\9\\9g\\9t\\1D\\73\\1f\\H\\5J\\Y\\55\\8\\59\\1i\\2F\\k\\15\\9\\7k\\Y\\8\\4z\\O\\1L\\1j\\k\\d\\1f\\1e\\Y\\k\\5N\\2P\\1h\\4J\\8\\3q\\5M\\6w\\4k\\5E\\4g\\k\\6q\\8\\7n\\42\\9\\k\\6q\\1m\\au\\7s\\d\\2Z\\1U\\G\\4m\\V\\52\\1e\\4z\\O\\1L\\1j\\k\\w\\y\\1f\\1d\\4S\\25\\o\\Y\\O\\s\\2P\\3n\\2M\\11\\9\\1L\\1j\\k\\1T\\1h\\8\\T\\G\\Z\\1X\\d\\4K\\H\\1Y\\U\\7g\\2P\\aI\\23\\a2\\8\\2O\\5C\\27\\1L\\1j\\k\\1g\\1h\\H\\am\\8\\H\\1m\\5G\\3a\\2a\\1z\\m\\1L\\1j\\k\\1g\\4N\\2v\\1x\\8\\8e\\Q\\5P\\1T\\2A\\5Q\\4q\\2s\\34\\8V\\97\\6f\\G\\Z\\14\\4Z\\36\\48\\24\\0\\N\\p\\p\\2j\\t\\9\\M\\1u\\m\\g\\1\\c\\0\\j\\h\\f\\b\\g\\1\\c\\0\\j\\h\\f\\b\\N\\I\\X\\I\\P\\p\\0\\6\\3\\1\\2\\4\\5\\2k\\2F\\k\\15\\38\\29\\1W\\1L\\1j\\k\\d\\9\\M\\1u\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\T\\2F\\k\\15\\29\\1W\\2X\\9\\1L\\1j\\k\\d\\1f\\8\\4x\\K\\Y\\k\\96\\1h\\8\\32\\3G\\1i\\5B\\4Y\\8\\93\\4k\\5U\\72\\k\\6q\\1q\\3q\\7l\\k\\H\\4k\\1J\\3e\\4V\\5D\\5C\\o\\x\\G\\4m\\H\\r\\8\\5X\\2F\\k\\15\\29\\1W\\2X\\9\\1L\\1j\\k\\d\\H\\Q\\3G\\1i\\5B\\4Y\\V\\2F\\k\\15\\38\\1W\\2u\\9\\1L\\1j\\k\\d\\3G\\1i\\5B\\4Y\\9\\1O\\1s\\Q\\2y\\2r\\7H\\4z\\O\\s\\9\\11\\2B\\43\\Z\\1E\\5j\\J\\8\\39\\5S\\92\\43\\68\\3o\\5I\\H\\1Z\\11\\K\\N\\v\\m\\g\\1\\c\\0\\j\\h\\f\\b\\g\\1\\c\\0\\j\\h\\f\\b\\N\\I\\X\\I\\P\\t\\0\\6\\3\\1\\2\\4\\5\\1L\\1j\\k\\d\\9\\Z\\1E\\5O\\41\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\T\\1B\\Y\\1L\\1j\\k\\d\\1I\\8\\4x\\K\\2J\\1D\\2F\\k\\15\\54\\1d\\52\\6v\\1B\\Y\\1U\\2F\\k\\15\\2Y\\9a\\7k\\Y\\7v\\T\\8\\5X\\25\\2F\\k\\15\\9b\\1g\\k\\6i\\37\\2c\\9\\1L\\1j\\k\\d\\4l\\8\\Q\\6k\\Y\\k\\ad\\aJ\\2N\\3X\\2s\\Z\\1E\\m\\g\\1\\c\\0\\j\\h\\f\\b\\g\\1\\c\\0\\j\\h\\f\\b\\N\\I\\X\\I\\P\\P\\0\\6\\3\\1\\2\\4\\5\\o\\x\\w\\y\\9\\1J\\1o\\R\\7j\\k\\R\\1J\\7a\\1c\\2F\\k\\1p\\W\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\r\\k\\1c\\1B\\Y\\o\\x\\w\\y\\8\\2y\\2r\\H\\2L\\3l\\3i\\G\\W\\3I\\M\\9\\1J\\1o\\R\\7j\\k\\R\\1J\\7a\\1c\\2F\\k\\1p\\W\\8\\1e\\1v\\1K\\1N\\3o\\w\\y\\9\\5G\\3a\\67\\2s\\2C\\1v\\66\\5H\\d\\4K\\7V\\5U\\3I\\M\\9\\1H\\2Z\\m\\g\\1\\c\\0\\j\\h\\f\\b\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\6\\3\\1\\2\\4\\5\\H\\60\\1e\\r\\k\\o\\x\\49\\1e\\1B\\Y\\o\\x\\8\\4I\\3I\\5L\\9D\\6I\\7q\\6z\\w\\y\\1I\\3T\\1o\\9\\1J\\3e\\5F\\5R\\m\\2J\\3a\\9\\6T\\7J\\1e\\5h\\2k\\K\\r\\k\\o\\x\\w\\y\\8\\T\\1d\\1w\\1m\\7l\\7v\\3T\\1o\\9\\1O\\3L\\2l\\1O\\K\\2X\\54\\d\\4l\\2o\\1J\\1o\\8\\4M\\5b\\75\\26\\r\\k\\23\\d\\6O\\19\\5B\\4F\\7y\\8\\27\\3T\\1o\\1X\\k\\2L\\3G\\1h\\4J\\V\\2t\\2s\\1i\\7Q\\1x\\w\\y\\8\\T\\2I\\1i\\7X\\2D\\r\\15\\1i\\1p\\1J\\1o\\10\\8\\1q\\1z\\1J\\1o\\d\\V\\k\\1n\\3k\\d\\7D\\2R\\w\\y\\T\\5e\\9n\\2D\\r\\15\\1i\\1p\\1J\\1o\\10\\8\\32\\1v\\1i\\3X\\1i\\38\\1x\\w\\y\\8\\T\\2I\\54\\9\\2D\\r\\15\\1i\\1p\\1J\\1o\\10\\m\\2k\\K\\1B\\Y\\o\\x\\w\\y\\8\\1t\\u\\23\\1x\\1g\\k\\U\\8\\4x\\1L\\1j\\k\\d\\9\\3K\\2u\\2l\\2F\\k\\15\\29\\1W\\37\\2X\\2o\\5o\\1f\\1J\\1o\\V\\1t\\u\\9y\\1x\\1g\\k\\U\\8\\32\\3V\\2d\\d\\1p\\1d\\1J\\1o\\d\\U\\8\\5o\\1f\\T\\1J\\1o\\d\\9\\3K\\2u\\1J\\1o\\8\\32\\4h\\1J\\1o\\d\\U\\8\\41\\T\\2D\\r\\15\\1c\\1B\\Y\\23\\d\\9\\3K\\2u\\G\\1J\\1o\\1p\\W\\m\\g\\j\\4\\h\\f\\b\\f\\b\\g\\j\\1\\i\\C\\13\\h\\f\\b\\g\\j\\F\\7\\v\\n\\h\\f\\b\\g\\2\\B\\c\\e\\4\\7\\0\\7\\13\\4\\a\\17\\L\\7\\a\\18\\7\\j\\2W\\l\\16\\l\\2\\B\\c\\e\\4\\7\\L\\h\\1l\\e\\3\\C\\i\\1l\\S\\i\\3\\n\\i\\l\\C\\0\\17\\0\\E\\2b\\3\\B\\7\\e\\i\\3\\0\\28\\22\\0\\1b\\16\\l\\c\\0\\7\\l\\D\\3g\\0\\17\\0\\C\\i\\B\\2b\\v\\a\\3\\7\\S\\D\\a\\7\\2U\\n\\a\\v\\a\\3\\7\\2\\24\\13\\1V\\l\\D\\2x\\l\\v\\a\\28\\L\\l\\L\\22\\5\\16\\l\\c\\0\\7\\a\\v\\4\\4p\\c\\a\\E\\0\\17\\0\\L\\L\\5\\16\\l\\c\\0\\c\\a\\D\\a\\18\\30\\i\\c\\50\\a\\D\\l\\n\\4p\\c\\a\\E\\0\\17\\0\\j\\aO\\28\\F\\7\\7\\4\\2\\6d\\q\\4P\\j\\4P\\j\\22\\6d\\4P\\1l\\1b\\t\\aH\\1r\\1a\\4P\\S\\28\\D\\e\\2\\c\\i\\l\\C\\7i\\1Q\\1Q\\D\\2b\\e\\E\\l\\3\\7i\\2W\\e\\l\\3\\1\\e\\l\\i\\3c\\2b\\22\\4P\\S\\B\\i\\v\\j\\e\\5\\E\\i\\c\\0\\28\\16\\l\\c\\0\\e\\0\\17\\0\\7\\l\\D\\3g\\S\\n\\a\\3\\D\\7\\F\\0\\A\\0\\t\\5\\0\\e\\0\\h\\0\\A\\t\\5\\0\\e\\A\\A\\22\\0\\1b\\7\\a\\v\\4\\4p\\c\\a\\E\\0\\17\\0\\7\\l\\D\\3g\\3H\\e\\3J\\S\\F\\c\\a\\E\\5\\e\\E\\0\\28\\c\\a\\D\\a\\18\\30\\i\\c\\50\\a\\D\\l\\n\\4p\\c\\a\\E\\S\\7\\a\\2\\7\\28\\7\\a\\v\\4\\4p\\c\\a\\E\\22\\22\\0\\1b\\7\\l\\D\\3g\\3H\\e\\3J\\S\\2\\7\\13\\n\\a\\S\\C\\e\\2\\4\\n\\l\\13\\0\\17\\0\\L\\e\\3\\n\\e\\3\\a\\A\\1\\n\\i\\B\\3c\\L\\5\\1a\\a\\n\\2\\a\\0\\1b\\7\\l\\D\\3g\\3H\\e\\3J\\S\\4\\l\\c\\a\\3\\7\\2x\\i\\C\\a\\S\\c\\a\\v\\i\\16\\a\\2h\\F\\e\\n\\C\\28\\7\\l\\D\\3g\\3H\\e\\3J\\22\\5\\1a\\1a\\1a\\5\\g\\j\\2\\B\\c\\e\\4\\7\\h");',62,672,'u0020|u0062|u0073|u006e|u0070|u003b|u0026|u0074|uff0c|u7684|u0065|u000a|u0072|u7ba1|u0069|u000d|u003c|u003e|u006f|u002f|u6c34|u0061|u3002|u006c|u4f9b|u0030|u003a|u70ed|u529b|u0031|u7528|u006d|u7cfb|u6696|u7edf|u9053|u002d|u0063|u0064|u0067|u0066|u0068|u8bbe|u4e0d|uff0e|u5b9a|u4e8e|u0022|u8981|u0035|u538b|u0032|u5e94|u3001|u002e|u5728|u65f6|uff1b|u7f6e|u0039|u6c7d|u8ba1|u9600|u5927|u0033|u0079|u89c4|u5668|u0076|u003d|u0078|u91cf|u007d|u007b|u548c|u6709|u662f|u4e2d|u56de|u6d41|u4e0a|u7ed3|u7b49|u0077|u80fd|u5e73|u6c14|u88c5|u6216|u0036|u5ea6|u91c7|u6c42|u4e3a|u53ef|u5f0f|u8861|u4f5c|u0050|u84b8|u5173|u8fc7|u7b97|u6e29|u4e00|u6761|u5185|u6392|u4e86|u51dd|u6599|u4fdd|u9ad8|u8c03|u007a|u8865|u507f|u5408|u53ca|u0054|u53e3|u4e0e|u5f53|u5b9c|u6027|u8003|u0029|u5e72|u0042|u81ea|u73af|u4f7f|u0028|u5165|u5de5|u0075|u95f4|u7acb|u63a5|u5916|u5176|u0043|u0023|u0034|u5bf9|uff08|u8282|u0037|uff09|u5f84|u5851|u636e|u884c|u4e0b|u7aef|u65b9|u9009|u004e|u6839|u5206|u56fd|u5c0f|u5e76|u6563|u652f|u758f|u901f|u9632|u6700|u901a|u95e8|u540c|u8f83|u4f53|u4ee5|u76f8|u5236|u8054|u6570|u8651|u0045|u5efa|u006a|u524d|u672c|u4ef6|u0046|u8def|u5982|u5904|u300a|u7b51|u300b|u4e4b|u51fa|u4f46|u5e38|uff0f|u006b|u5931|u9664|u5f00|u0041|u4e5f|u51b5|u5b89|u5355|u60c5|u8868|u5dee|u8bc1|u94a2|u56e0|u6ee4|u7269|u963b|u0038|u5229|u635f|u76ee|u53c2|u822c|u9700|u8d44|u5ba4|u0044|u5a92|u5f62|u5411|u005b|u5fc5|u005d|u672b|u70b9|u6001|u7136|u6ee1|u547d|u5bff|u5177|u5730|u7a7a|u65bd|u5404|u4e2a|u8fdb|u5899|u9759|u4f4e|u5219|u91cd|u7ecf|u8d77|u70ef|u91d1|u805a|u0047|u8fd8|u9540|u706b|u6750|u8fde|u9762|u5230|u751f|u65e0|u7a7f|u950c|u6613|u6bb5|u5907|u79cd|u63a7|u0048|u73b0|u94dd|u67b6|u6b62|u57fa|u56fa|u95ed|u7531|u6bd4|u4f59|u4ed6|u4f4d|u9002|u591a|u005f|u5934|u51b7|u6577|u90fd|u52a8|u7406|u63d0|u673a|u6536|u81a8|u005c|u7f29|u6587|u6765|u80c0|u957f|u800c|u0052|u53d6|u5347|u8303|u004c|u0058|u4e8c|u679c|u540e|u5316|u8db3|u63aa|u7279|u52a0|u603b|u68b0|u5f15|u7d20|u6bcf|u5c5e|u002b|uff1a|u53d1|u786e|u71c3|u4e59|u5f3a|u8bb8|u96c6|u5141|u53d8|u589e|u5f2f|u8fbe|u5c11|u7ebf|u590d|u94dc|u529f|u6240|u4fee|u62ac|u81f4|u5bfc|u4ea7|u95ee|u6b63|u62a4|u660e|u65ad|u8fd9|u987b|u6b64|u4e24|u539f|u7b26|u5bb6|u9898|u5b9e|u6574|u9020|u968f|u5217|u6545|u5e03|u6d4e|u8bba|u77ed|u7740|u6237|u5168|u534a|u7ef4|u8fd0|u9a8c|u8f90|u5c04|u8d28|u4fbf|u003f|u4e3b|u623f|u57cb|uff5e|u7bb1|u66f2|u6309|u7ea7|u7f51|u8010|u68c0|u886c|u51fb|u8680|u5957|u5b8c|u8d8a|u6b21|u6781|u53e6|u7840|u51b3|u66f4|u51cf|u8272|u591f|u58f0|u2014|u59cb|u566a|u5584|u907f|u514d|u5835|u504f|u5f97|u5c3d|u6ce2|uff05|u62e9|u597d|u505a|u4e01|u7ad6|u4ea4|u585e|u6807|u6301|u004a|u5ef6|u6210|u7a0b|u624b|u5faa|u70df|u7130|u8150|u697c|u6c61|u76f4|u201d|u683c|u004d|u6469|u4f1a|u7b2c|u007c|u6cc4|u6f0f|u79ef|u653e|u4e25|u2103|u0025|u89e3|u7167|u574f|u53cc|u5761|u5b58|u8fd1|u7f1d|u8d70|u7efc|u663e|u53c8|u8d39|u4e32|u6280|u672f|u710a|u5269|u8bef|u6cd5|u503c|u72ec|u7b80|u9650|u628a|u677f|u7ed9|u6837|u5757|u5c06|u63a8|u521b|u4e13|u5c42|u53ea|u6697|u5747|u5374|u79fb|u5148|u62c5|u5373|u6548|u578b|u6539|u89c6|u4f38|u7a76|u989d|u7814|u5c1a|u522b|u51e0|u79d1|u5426|u975e|u7cbe|write|u867d|u5b66|u5e26|u6d4b|u4ee3|u4fc3|u5171|u62ec|u5305|u53eb|u65e2|u767e|u793a|u9ed1|document|u7eff|u5e93|u6c27|u4e14|u9010|u4eec|u53d7|u6e10|u4eba|u5149|u5e74|u5bc6|u5207|u8ff0|u5ba2|u6e90|u7c7b|u7248|u914d|u78e8|u9505|u6b3e|u65c1|u7c97|u5b54|u987a|u0053|u8df5|u5bb9|u54c1|u51c6|u6df7|u7089|u0059|u4e19|u8eab|u81f3|u610f|u6ce8|u6cdb|u9996|u8f93|u8005|u5382|u9644|u57a2|u5e7f|u533a|u7ec4|u8d1f|u7b56|u7c73|u8017|u65b0|u9001|u653f|u4e88|u5300|u79f0|u6e7f|u539a|u58f3|u8bd5|u4e09|u59a5|u53bb|u4ece|u56f4|u6c9f|u5f71|u54cd|u8c61|u4ed4|u7ec6|u7a33|u67e5|u8350|u5b83|u516c|u5f88|u6211|u9645|u82cf|u5c31|u770b|u6d88|u96be|u56f0|u5145|u6270|u005a|u51ac|u5b63|u5883|u8f74|u5361|u7b52|u4f18|u5782|u8de8|u4e73|u5fc3|u7403|u8776|u6295|u680b|u95f8|u5438|u7387|u7545|u627f|u622a|u8ddd|u7eb9|u5c01|u8513|u97f3|u7834|u707e|u9699|u7206|u70b8|u51bb|u89e6|u6db2|u70e7|u5f39|u6e21|u88f9|u631f|u002c|u4e92|u72b6|u9884|u6c89|u586b|u6d6e|u005e|u82e5'.split('|'),0,{}))
</script>
