<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>1 总 则</title><Body background="images/back.gif"> 
 


  1  总    则

1．0．1  本条明确了制定本规范的目的和宗旨。近年来，我国经济持续发展、稳步增长，虽经历了全球性的金融危机，但发展的态势一直呈上升趋势，能源的消耗不断攀升，尤其以化石燃料为主的能源大量使用，带来能源紧缺、环境恶化等一系列的问题。在我国，每年建筑运行所消耗的能源占全国商品能源的21％～24％，这其中很大部分被用来为建筑提供夏季空调及冬季采暖。面对如此严峻的用能环境，只有有效地开发和利用可再生能源才是解决问题的出路。
太阳能空调把低品位的能源转变为高品位的舒适性空调制冷，对节省常规能源、减少环境污染具有重要意义，符合可持续发展战略的要求。太阳能空调系统的制冷功率、太阳辐射照度及空调制冷用能在季节上的分布规律高度匹配，即太阳辐射越强，天气越热，需要的制冷负荷越大时，系统的制冷功率也相应越大。目前，利用太阳能光热转换的吸收式制冷技术较为成熟，国际上一般采用溴化锂吸收式制冷机，同时，吸附式制冷技术也在逐步发展并日趋完善。我国太阳能空调工程的建设起步于20世纪80年代，经过30年的研究、试验和工程示范，太阳能空调在国内已有较好的应用基础，但仍需要进一步推广。
太阳能空调工程大部分是由太阳能生产企业和太阳能研究机构等自行设计、施工并加以运行管理，过程中存在几个问题：第一，太阳能空调系统设计与国家现行的民用建筑设计规范衔接不到位，导致与传统设计有隔阂甚至矛盾，阻碍了太阳能空调的发展；第二，各生产企业的系统设计立足本单位产品，设计的各种系统良莠不齐，系统优化难于实现，更谈不上规模化和标准化；第三，太阳能空调系统中集热系统与民用建筑的整合设计得不到体现；第四，系统的安装和验收没有统一标准，通常各自为政，也缺乏技术部门的监管，容易产生安全隐患；第五，系统的运行、维护和管理缺乏科学的指导。因此，本规范的制定有重要的现实意义。

1．0．2  本条规定了本规范的适用范围。从理论上讲，太阳能空调的实现有两种方式：一是太阳能光电转换，利用电力制冷；二是太阳能光热转换，利用热能制冷。对于前者，由于大功率太阳能发电技术的高额成本，目前实用性较差。因此，本规范只适用于以太阳能热力制冷为主的太阳能空调系统工程。本规范从技术的角度解决新建、扩建和改建的民用建筑中太阳能空调系统与建筑一体化的设计问题以及相关设备和部件在建筑上应用的问题。这些技术内容同样也适用于既有建筑中增设太阳能空调系统及对既有建筑中已安装的太阳能空调系统进行更换和改造。

1．0．3  太阳能空调系统采用可再生能源——太阳能，并以燃油、燃气、电等为辅助能源，为民用建筑提供满足要求的良好的室内环境。作为系统，它包含了较多的设备、管路等，需要工程建设中各专业的配合和保证，例如太阳能空调系统中太阳能集热器与建筑的整合设计等，因此必须在建设规划阶段就由设计单位纳入工程设计，通盘考虑，总体把握，并按照设计、施工和验收的流程一步步进行，这样才可以做到科学、合理、系统、安全和美观的统一。

1．0．4  本条为强制性条文，主要出发点是保证既有建筑的结构安全性。由于太阳能空调发展滞后，随着今后太阳能空调的推广和未来规模化发展，势必会存在大量既有建筑改装太阳能空调系统的现象，而根据民用建筑太阳能热水系统的发展经验，在改造过程中既有建筑的结构安全与否必须率先确定，然后才可以进行太阳能集热系统的安装。
结构的安全性复核应由建筑的原建筑设计单位、有资质的设计单位或权威检测机构进行，复核安全后进行施工图设计，并指导施工。

1．0．5  太阳能空调系统由太阳能集热系统、热力制冷系统、蓄能系统、空调末端系统、辅助能源系统以及控制系统组成，包含的设备及部件在材料、技术要求以及设计、安装、验收方面，均有相应的国家标准，因此，太阳能空调系统产品应符合这些标准要求。太阳能空调系统在民用建筑上的应用是综合技术，其设计、施工安装、验收与运行管理涉及太阳能和建筑两个行业，与之密切相关的还有许多其他国家标准，其相关的规定也应遵守，尤其是强制性条文。

<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('5I.5J("\\j\\7\\h\\6\\3\\b\\1\\0\\1\\B\\b\\2\\J\\v\\1\\2\\F\\1\\x\\1A\\5\\C\\5\\7\\h\\6\\3\\b\\1\\v\\k\\1\\6\\B\\0\\G\\i\\4\\h\\13\\r\\2\\8\\1\\z\\o\\4\\i\\B\\z\\3\\8\\8\\2\\6\\1M\\2C\\5K\\3f\\0\\J\\0\\v\\v\\a\\H\\h\\5\\1\\h\\m\\0\\Y\\2\\X\\0\\G\\0\\H\\j\\x\\7\\h\\6\\3\\b\\1\\k\\j\\7\\1\\B\\c\\2\\0\\1\\B\\b\\2\\J\\v\\1\\2\\F\\1\\x\\h\\7\\7\\v\\k\\5\\0\\G\\i\\3\\7\\b\\c\\5\\B\\e\\0\\8\\4\\8\\2\\a\\H\\j\\x\\7\\1\\B\\c\\2\\k\\j\\7\\h\\6\\3\\b\\1\\0\\1\\B\\b\\2\\J\\v\\1\\2\\F\\1\\x\\1A\\5\\C\\5\\7\\h\\6\\3\\b\\1\\v\\k\\C\\5\\6\\0\\7\\1\\B\\c\\2\\7\\0\\J\\0\\i\\4\\h\\13\\r\\2\\8\\1\\z\\p\\2\\1\\2V\\c\\2\\r\\2\\8\\1\\7\\2U\\B\\2C\\5\\p\\1T\\5\\r\\2\\Y\\v\\7\\1\\B\\c\\2\\v\\X\\a\\0\\q\\4\\6\\0\\Y\\C\\5\\6\\0\\3\\0\\J\\0\\g\\a\\0\\3\\0\\j\\0\\7\\1\\B\\c\\2\\7\\z\\c\\2\\8\\p\\1\\m\\a\\0\\3\\2B\\2B\\X\\0\\G\\0\\7\\1\\B\\c\\2\\7\\1r\\3\\1q\\z\\b\\5\\6\\2\\8\\1\\1T\\4\\i\\2\\z\\6\\2\\r\\4\\C\\2\\11\\m\\3\\c\\i\\Y\\7\\1\\B\\c\\2\\7\\1r\\3\\1q\\X\\a\\0\\H\\j\\x\\7\\h\\6\\3\\b\\1\\k\\j\\7\\h\\6\\3\\b\\1\\0\\1\\B\\b\\2\\J\\v\\1\\2\\F\\1\\x\\1A\\5\\C\\5\\7\\h\\6\\3\\b\\1\\v\\k\\C\\5\\6\\0\\7\\h\\6\\3\\b\\1\\7\\0\\J\\0\\i\\4\\h\\13\\r\\2\\8\\1\\z\\p\\2\\1\\2V\\c\\2\\r\\2\\8\\1\\7\\2U\\B\\2C\\5\\p\\1T\\5\\r\\2\\Y\\v\\7\\h\\6\\3\\b\\1\\v\\X\\a\\0\\q\\4\\6\\0\\Y\\C\\5\\6\\0\\3\\0\\J\\0\\g\\a\\0\\3\\0\\j\\0\\7\\h\\6\\3\\b\\1\\7\\z\\c\\2\\8\\p\\1\\m\\a\\0\\3\\2B\\2B\\X\\0\\G\\0\\7\\h\\6\\3\\b\\1\\7\\1r\\3\\1q\\z\\b\\5\\6\\2\\8\\1\\1T\\4\\i\\2\\z\\6\\2\\r\\4\\C\\2\\11\\m\\3\\c\\i\\Y\\7\\h\\6\\3\\b\\1\\7\\1r\\3\\1q\\X\\a\\0\\H\\j\\x\\7\\h\\6\\3\\b\\1\\k\\j\\m\\1\\r\\c\\k\\t\\9\\j\\m\\2\\5\\i\\k\\t\\9\\j\\1\\3\\1\\c\\2\\k\\s\\0\\38\\0\\44\\j\\x\\1\\3\\1\\c\\2\\k\\j\\7\\1\\B\\c\\2\\k\\t\\9\\t\\9\\i\\3\\C\\G\\q\\4\\8\\1\\n\\7\\3\\V\\2\\e\\s\\s\\b\\1\\a\\h\\4\\c\\4\\6\\e\\30\\30\\g\\g\\g\\g\\a\\q\\4\\8\\1\\n\\N\\2\\3\\p\\m\\1\\e\\1B\\g\\g\\a\\1\\2\\F\\1\\n\\5\\c\\3\\p\\8\\e\\h\\2\\8\\1\\2\\6\\H\\t\\9\\b\\G\\q\\4\\8\\1\\n\\7\\3\\V\\2\\e\\s\\s\\b\\1\\a\\c\\3\\8\\2\\n\\m\\2\\3\\p\\m\\1\\e\\R\\R\\b\\F\\a\\H\\t\\9\\m\\P\\G\\q\\4\\8\\1\\n\\7\\3\\V\\2\\e\\s\\R\\b\\1\\a\\q\\4\\8\\1\\n\\q\\5\\r\\3\\c\\B\\e\\5F\\2F\\a\\q\\4\\8\\1\\n\\N\\2\\3\\p\\m\\1\\e\\2Z\\g\\g\\H\\t\\9\\1\\i\\G\\q\\4\\8\\1\\n\\7\\3\\V\\2\\e\\s\\s\\b\\1\\a\\h\\4\\c\\4\\6\\e\\g\\g\\g\\g\\g\\g\\a\\o\\4\\6\\i\\2\\6\\e\\s\\b\\F\\0\\7\\4\\c\\3\\i\\0\\10\\P\\P\\P\\P\\P\\P\\a\\1\\2\\F\\1\\n\\5\\c\\3\\p\\8\\e\\h\\2\\8\\1\\2\\6\\H\\t\\9\\1\\5\\o\\c\\2\\G\\o\\4\\6\\i\\2\\6\\e\\s\\b\\F\\0\\7\\4\\c\\3\\i\\0\\10\\P\\P\\P\\P\\P\\P\\a\\o\\4\\6\\i\\2\\6\\n\\h\\4\\c\\c\\5\\b\\7\\2\\e\\h\\4\\c\\c\\5\\b\\7\\2\\a\\H\\t\\9\\5\\e\\c\\3\\8\\1f\\G\\q\\4\\8\\1\\n\\7\\3\\V\\2\\e\\s\\s\\b\\1\\a\\h\\4\\c\\4\\6\\e\\10\\g\\g\\g\\g\\11\\11\\a\\q\\4\\8\\1\\n\\N\\2\\3\\p\\m\\1\\e\\1B\\g\\g\\H\\t\\9\\5\\e\\5\\h\\1\\3\\C\\2\\G\\q\\4\\8\\1\\n\\7\\3\\V\\2\\e\\s\\s\\b\\1\\a\\h\\4\\c\\4\\6\\e\\10\\g\\g\\g\\g\\11\\11\\H\\t\\9\\5\\e\\C\\3\\7\\3\\1\\2\\i\\G\\q\\4\\8\\1\\n\\7\\3\\V\\2\\e\\s\\s\\b\\1\\a\\h\\4\\c\\4\\6\\e\\10\\g\\g\\g\\g\\11\\11\\H\\t\\9\\5\\e\\m\\4\\C\\2\\6\\G\\q\\4\\8\\1\\n\\7\\3\\V\\2\\e\\s\\s\\b\\1\\a\\h\\4\\c\\4\\6\\e\\10\\g\\g\\g\\g\\11\\11\\H\\t\\9\\t\\9\\j\\x\\7\\1\\B\\c\\2\\k\\t\\9\\j\\x\\m\\2\\5\\i\\k\\t\\9\\j\\o\\4\\i\\B\\0\\o\\5\\h\\1f\\p\\6\\4\\13\\8\\i\\J\\v\\3\\r\\5\\p\\2\\7\\x\\o\\5\\h\\1f\\z\\p\\3\\q\\v\\k\\t\\9\\j\\7\\1\\B\\c\\2\\0\\1\\B\\b\\2\\J\\v\\1\\2\\F\\1\\x\\h\\7\\7\\v\\k\\9\\0\\0\\0\\0\\0\\0\\0\\0\\o\\4\\i\\B\\0\\G\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\r\\5\\6\\p\\3\\8\\e\\0\\P\\2\\r\\0\\g\\0\\s\\2\\r\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\H\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\b\\0\\G\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\r\\5\\6\\p\\3\\8\\e\\0\\s\\2\\r\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\H\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\z\\m\\2\\5\\i\\n\\7\\1\\5\\1\\2\\r\\2\\8\\1\\0\\G\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\N\\m\\3\\1\\2\\n\\7\\b\\5\\h\\2\\e\\0\\8\\4\\N\\6\\5\\b\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\4\\C\\2\\6\\q\\c\\4\\N\\e\\0\\m\\3\\i\\i\\2\\8\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\N\\3\\i\\1\\m\\e\\0\\s\\g\\g\\42\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\F\\1\\n\\4\\C\\2\\6\\q\\c\\4\\N\\e\\0\\2\\c\\c\\3\\b\\7\\3\\7\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\4\\8\\1\\n\\N\\2\\3\\p\\m\\1\\e\\0\\8\\4\\6\\r\\5\\c\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\F\\1\\n\\5\\c\\3\\p\\8\\e\\0\\c\\2\\q\\1\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\4\\c\\4\\6\\e\\0\\10\\1N\\P\\1N\\R\\1N\\R\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\4\\8\\1\\n\\7\\3\\V\\2\\e\\0\\s\\R\\b\\F\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\5\\h\\1f\\p\\6\\4\\13\\8\\i\\n\\h\\4\\c\\4\\6\\e\\0\\10\\2\\i\\2\\i\\2\\i\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\m\\2\\3\\p\\m\\1\\e\\0\\P\\g\\b\\F\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\3\\8\\2\\n\\m\\2\\3\\p\\m\\1\\e\\0\\P\\g\\b\\F\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\F\\1\\n\\3\\8\\i\\2\\8\\1\\e\\0\\s\\g\\b\\F\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\4\\6\\i\\2\\6\\n\\o\\4\\1\\1\\4\\r\\e\\0\\s\\b\\F\\0\\7\\4\\c\\3\\i\\0\\10\\2y\\1N\\2y\\1N\\2y\\1N\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\b\\4\\7\\3\\1\\3\\4\\8\\e\\0\\5\\o\\7\\4\\c\\13\\1\\2\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\N\\3\\i\\1\\m\\e\\0\\s\\g\\g\\42\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\2\\q\\1\\e\\0\\g\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\4\\b\\e\\0\\g\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\H\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\m\\2\\5\\i\\n\\7\\1\\5\\1\\2\\r\\2\\8\\1\\0\\5\\0\\G\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\4\\8\\1\\n\\N\\2\\3\\p\\m\\1\\e\\0\\8\\4\\6\\r\\5\\c\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\4\\8\\1\\n\\7\\3\\V\\2\\e\\0\\s\\R\\b\\F\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\4\\c\\4\\6\\e\\0\\10\\1B\\2y\\30\\1k\\1k\\R\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\6\\5\\8\\7\\3\\1\\3\\4\\8\\e\\0\\5\\c\\c\\0\\c\\3\\8\\2\\5\\6\\0\\z\\P\\7\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\F\\1\\n\\3\\8\\i\\2\\8\\1\\e\\0\\g\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\H\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\m\\2\\5\\i\\n\\7\\1\\5\\1\\2\\r\\2\\8\\1\\0\\5\\e\\m\\4\\C\\2\\6\\0\\G\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\4\\8\\1\\n\\N\\2\\3\\p\\m\\1\\e\\0\\8\\4\\6\\r\\5\\c\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\4\\8\\1\\n\\7\\3\\V\\2\\e\\0\\s\\R\\b\\F\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\4\\c\\4\\6\\e\\0\\10\\g\\g\\1B\\R\\1k\\1k\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\H\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\m\\2\\5\\i\\n\\7\\1\\5\\1\\2\\r\\2\\8\\1\\0\\5\\e\\5\\h\\1\\3\\C\\2\\0\\G\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\4\\8\\1\\n\\N\\2\\3\\p\\m\\1\\e\\0\\8\\4\\6\\r\\5\\c\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\4\\8\\1\\n\\7\\3\\V\\2\\e\\0\\s\\R\\b\\F\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\4\\c\\4\\6\\e\\0\\10\\g\\g\\1B\\R\\1k\\1k\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\H\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\m\\2\\5\\i\\n\\7\\1\\5\\1\\2\\r\\2\\8\\1\\0\\5\\e\\C\\3\\7\\3\\1\\2\\i\\0\\G\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\4\\8\\1\\n\\N\\2\\3\\p\\m\\1\\e\\0\\8\\4\\6\\r\\5\\c\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\4\\8\\1\\n\\7\\3\\V\\2\\e\\0\\s\\R\\b\\F\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\4\\c\\4\\6\\e\\0\\10\\g\\g\\1B\\R\\1k\\1k\\a\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\H\\9\\0\\0\\0\\0\\j\\x\\7\\1\\B\\c\\2\\k\\9\\0\\0\\0\\0\\j\\i\\3\\C\\0\\h\\c\\5\\7\\7\\J\\v\\m\\2\\5\\i\\n\\7\\1\\5\\1\\2\\r\\2\\8\\1\\v\\k\\D\\1L\\5P\\0\\j\\5\\0\\m\\6\\2\\q\\J\\v\\m\\1\\1\\b\\e\\x\\x\\N\\N\\N\\z\\1A\\3\\5\\8\\o\\3\\5\\4\\1f\\13\\z\\h\\4\\r\\x\\3c\\6\\r\\J\\h\\m\\r\\v\\0\\1\\5\\6\\p\\2\\1\\J\\v\\3R\\o\\c\\5\\8\\1f\\v\\k\\m\\1\\1\\b\\e\\x\\x\\N\\N\\N\\z\\1A\\3\\5\\8\\o\\3\\5\\4\\1f\\13\\z\\h\\4\\r\\x\\j\\x\\5\\k\\0\\3a\\36\\27\\1m\\37\\27\\1e\\3b\\f\\Z\\1p\\4r\\15\\d\\1j\\1e\\27\\2J\\1x\\f\\31\\11\\5Q\\5L\\4p\\E\\5M\\21\\1F\\31\\31\\5E\\M\\j\\x\\i\\3\\C\\k\\t\\9\\t\\9\\j\\m\\P\\k\\0\\j\\5\\0\\m\\6\\2\\q\\J\\v\\v\\0\\1\\5\\6\\p\\2\\1\\J\\v\\3R\\o\\c\\5\\8\\1f\\v\\k\\j\\x\\5\\k\\j\\x\\m\\P\\k\\t\\9\\t\\9\\j\\i\\3\\C\\k\\t\\9\\0\\0\\j\\b\\k\\s\\0\\0\\38\\0\\0\\0\\0\\44\\j\\x\\b\\k\\t\\9\\j\\x\\i\\3\\C\\k\\t\\9\\j\\b\\k\\s\\1d\\g\\1d\\s\\0\\0\\1g\\2d\\5w\\4q\\1X\\S\\2b\\1g\\Z\\1p\\f\\3i\\f\\W\\5x\\5s\\M\\5t\\2L\\2H\\d\\35\\1n\\2G\\5u\\3G\\3w\\19\\1v\\E\\5B\\1O\\48\\5C\\d\\5D\\2G\\5y\\1X\\1m\\5z\\1G\\f\\5A\\5R\\68\\21\\d\\4c\\19\\1v\\f\\69\\3s\\1i\\6a\\65\\1D\\46\\3J\\3s\\d\\l\\15\\f\\3C\\3z\\1Y\\66\\67\\46\\d\\4F\\1P\\1j\\1s\\6f\\3g\\4G\\1c\\3d\\f\\l\\15\\1x\\4w\\6g\\O\\d\\6b\\2H\\l\\15\\6c\\3q\\E\\2E\\2o\\6d\\1s\\2c\\1i\\A\\64\\f\\29\\26\\M\\17\\35\\1n\\d\\5V\\2L\\D\\Q\\2O\\16\\5W\\3C\\3z\\f\\l\\15\\5T\\1m\\1n\\5U\\2j\\l\\15\\f\\R\\s\\3E\\61\\R\\2Z\\3E\\d\\2m\\1P\\1o\\63\\1x\\1V\\2S\\5Y\\O\\2H\\1c\\D\\Q\\3a\\36\\5Z\\3k\\K\\I\\1e\\60\\3k\\2T\\5r\\M\\37\\2z\\3x\\1Z\\4T\\4W\\f\\O\\l\\2E\\2o\\d\\3X\\U\\U\\4X\\50\\4Y\\19\\W\\2w\\O\\25\\4b\\20\\l\\15\\3t\\1H\\40\\3V\\29\\26\\f\\4n\\3K\\M\\j\\o\\6\\k\\t\\9\\12\\8\\o\\7\\b\\a\\12\\8\\o\\7\\b\\a\\12\\8\\o\\7\\b\\a\\12\\8\\o\\7\\b\\a\\u\\w\\l\\K\\I\\4D\\4Z\\2j\\1E\\f\\l\\15\\2r\\4V\\1c\\3o\\2j\\1E\\f\\53\\2A\\1G\\K\\I\\S\\14\\d\\2z\\3P\\54\\3Z\\Z\\l\\15\\E\\52\\4P\\2E\\2o\\4O\\4U\\55\\U\\3D\\1h\\3I\\3H\\d\\4l\\1C\\25\\3G\\3w\\19\\1v\\5l\\5j\\f\\1h\\2M\\M\\u\\w\\l\\K\\I\\A\\y\\f\\S\\14\\3p\\2v\\E\\u\\w\\43\\3Q\\4K\\2X\\1e\\K\\I\\S\\14\\O\\l\\17\\3k\\3P\\1D\\f\\2S\\5i\\Z\\5o\\3o\\2X\\5m\\3O\\d\\5g\\u\\w\\43\\3Q\\2K\\2J\\d\\5a\\3B\\2K\\18\\d\\32\\1h\\f\\S\\14\\58\\5e\\2K\\1x\\3b\\d\\A\\y\\f\\S\\14\\3p\\2v\\2a\\2e\\1t\\2K\\1x\\M\\3i\\3j\\d\\2w\\O\\u\\w\\l\\3m\\18\\2r\\2D\\f\\39\\1S\\2t\\S\\14\\1w\\1u\\2p\\1c\\2R\\5f\\d\\1n\\5d\\1D\\1i\\5c\\2T\\O\\5b\\1s\\57\\39\\1S\\2t\\S\\14\\21\\d\\41\\3b\\d\\39\\5n\\2t\\S\\14\\1w\\1u\\2a\\17\\5q\\1O\\19\\1v\\23\\5p\\3J\\4R\\51\\M\\35\\1n\\u\\w\\l\\K\\I\\1b\\1l\\f\\D\\L\\4S\\1O\\1z\\R\\g\\6h\\7n\\7o\\g\\2L\\7p\\d\\2G\\3u\\P\\g\\2L\\f\\49\\3T\\E\\7k\\1Q\\W\\1b\\1l\\7l\\1p\\d\\u\\w\\l\\K\\I\\17\\1n\\34\\4a\\U\\2p\\3M\\f\\1t\\O\\7m\\7t\\d\\4c\\7u\\32\\1h\\1U\\1i\\1O\\4L\\4f\\M\\j\\o\\6\\k\\t\\9\\12\\8\\o\\7\\b\\a\\12\\8\\o\\7\\b\\a\\12\\8\\o\\7\\b\\a\\12\\8\\o\\7\\b\\a\\u\\w\\l\\K\\I\\1b\\1l\\1x\\1V\\2S\\1H\\1R\\u\\w\\l\\20\\2l\\3S\\2u\\W\\u\\w\\l\\49\\3T\\21\\24\\2c\\3W\\16\\L\\T\\E\\2h\\1b\\23\\7r\\1j\\2O\\16\\2f\\2g\\d\\3u\\1l\\1o\\4g\\17\\7s\\4x\\29\\26\\3N\\1W\\1i\\d\\u\\w\\l\\K\\I\\A\\y\\L\\T\\1y\\1n\\2W\\1K\\16\\f\\1I\\O\\D\\Q\\L\\T\\Z\\1p\\7j\\7a\\1Y\\3e\\1E\\d\\3l\\7b\\1y\\7c\\y\\L\\T\\U\\77\\78\\79\\7g\\7h\\7i\\d\\7d\\7e\\1X\\u\\w\\l\\K\\I\\f\\19\\1v\\22\\1W\\3A\\d\\2q\\20\\2l\\3S\\2u\\f\\A\\y\\L\\T\\7f\\3v\\1g\\2s\\1E\\2l\\2j\\d\\L\\T\\f\\2q\\3F\\A\\y\\3L\\7M\\1Y\\7N\\d\\A\\y\\7O\\1s\\7J\\1z\\2n\\1K\\d\\27\\7K\\1Y\\1D\\Z\\4h\\1s\\W\\1L\\2i\\1s\\22\\1W\\7L\\d\\u\\w\\l\\K\\I\\A\\y\\1o\\2N\\18\\A\\y\\1y\\1I\\O\\D\\Q\\f\\3y\\1C\\L\\T\\7S\\1Y\\3e\\2F\\1K\\22\\1W\\7T\\d\\A\\y\\f\\1a\\1J\\W\\1Q\\1S\\7U\\U\\y\\1i\\1L\\2i\\d\\4I\\3Z\\2q\\3W\\1c\\7Q\\d\\2a\\3q\\47\\1w\\1u\\1V\\7R\\f\\7I\\2f\\d\\3U\\7z\\2l\\20\\1a\\1m\\7A\\7B\\22\\1W\\7x\\d\\A\\y\\f\\2O\\16\\E\\7y\\7F\\W\\2f\\2g\\3q\\47\\4k\\4j\\f\\4d\\3l\\M\\2P\\1Z\\d\\1g\\Z\\1p\\f\\S\\2b\\U\\3D\\1h\\f\\1K\\2n\\3I\\3H\\M\\j\\o\\6\\k\\t\\9\\j\\o\\6\\k\\t\\9\\s\\1d\\g\\1d\\R\\0\\0\\1g\\2d\\Z\\2b\\1X\\1g\\Z\\1p\\f\\2A\\O\\1p\\7D\\M\\3Y\\2g\\7E\\1D\\76\\d\\u\\w\\l\\K\\I\\f\\2n\\1K\\U\\4v\\3F\\4C\\2t\\3N\\1i\\1H\\u\\w\\l\\3m\\2I\\2r\\2D\\d\\2w\\O\\2I\\3r\\S\\14\\22\\3A\\1H\\u\\w\\l\\3m\\18\\2r\\2D\\d\\2w\\O\\18\\l\\S\\14\\M\\2z\\1z\\3j\\6F\\d\\1R\\1z\\1x\\3p\\2v\\u\\w\\l\\19\\2I\\1w\\1u\\f\\3o\\6B\\2R\\1g\\d\\3i\\3j\\2n\\O\\1G\\2p\\6D\\M\\2P\\1Z\\d\\1g\\Z\\1p\\3X\\2A\\O\\1z\\1j\\u\\w\\l\\18\\3r\\S\\14\\1c\\3d\\f\\u\\w\\l\\K\\I\\A\\y\\1b\\1l\\M\\1g\\Z\\1p\\3Y\\1w\\1u\\f\\6n\\2X\\40\\3V\\6k\\D\\E\\6r\\D\\W\\2x\\D\\f\\1I\\O\\D\\Q\\1o\\u\\w\\l\\K\\I\\A\\y\\1y\\D\\Q\\1i\\2F\\1s\\f\\L\\T\\29\\26\\1j\\1e\\2e\\2Y\\L\\33\\W\\1V\\4H\\17\\D\\Q\\1D\\1t\\O\\f\\29\\26\\M\\2m\\4e\\1w\\1u\\34\\3U\\41\\4J\\2a\\2A\\O\\1z\\28\\U\\D\\Q\\1o\\48\\L\\u\\w\\l\\K\\I\\A\\y\\1e\\2z\\28\\U\\D\\Q\\1o\\4a\\1a\\1J\\f\\u\\w\\l\\K\\I\\A\\y\\1U\\16\\27\\2D\\W\\2x\\4z\\M\\j\\o\\6\\k\\t\\9\\j\\o\\6\\k\\t\\9\\s\\1d\\g\\1d\\P\\0\\0\\u\\w\\l\\K\\I\\A\\y\\2T\\O\\25\\4b\\20\\l\\15\\45\\45\\u\\w\\l\\d\\23\\1j\\3g\\6U\\E\\3g\\3B\\E\\2I\\2c\\1c\\4u\\4o\\l\\15\\d\\1c\\1I\\O\\D\\Q\\3a\\36\\73\\3v\\1h\\2M\\f\\3L\\3M\\f\\70\\34\\2E\\2o\\M\\6T\\1c\\A\\y\\d\\6K\\4N\\4B\\1X\\2p\\4M\\f\\L\\33\\E\\2f\\3K\\2c\\d\\32\\1h\\1b\\1l\\D\\L\\1o\\2q\\6J\\2u\\f\\3O\\1C\\W\\4m\\4i\\d\\6R\\3x\\u\\w\\l\\K\\I\\A\\y\\1o\\u\\w\\l\\2N\\18\\6N\\1y\\D\\Q\\f\\3y\\1C\\L\\T\\2c\\d\\2P\\1Z\\3h\\4y\\17\\D\\L\\Z\\6P\\6O\\6S\\6Q\\1R\\L\\T\\2s\\1E\\6I\\6H\\1b\\1l\\L\\T\\d\\4I\\6M\\6L\\72\\d\\38\\2F\\4D\\71\\d\\23\\75\\4K\\L\\T\\E\\2h\\1b\\W\\1Q\\1S\\f\\74\\1l\\1i\\1O\\1O\\1U\\16\\d\\2m\\4J\\3t\\25\\1j\\6W\\3e\\4k\\4j\\E\\1C\\2g\\E\\A\\y\\E\\1a\\1m\\W\\6V\\6Z\\f\\y\\1i\\M\\j\\o\\6\\k\\t\\9\\j\\o\\6\\k\\t\\9\\s\\1d\\g\\1d\\2Z\\0\\0\\1g\\2d\\1c\\2J\\S\\1G\\2d\\4A\\d\\3d\\1h\\4n\\19\\6Y\\1H\\4m\\4i\\28\\U\\D\\Q\\f\\3n\\24\\1a\\1m\\1G\\M\\1R\\1z\\u\\w\\l\\K\\I\\19\\1v\\6X\\2Q\\d\\6q\\6p\\6o\\2Q\\u\\w\\l\\K\\I\\f\\4L\\4f\\W\\6t\\2H\\Z\\4h\\1s\\19\\1v\\d\\3s\\3h\\6s\\4g\\17\\1x\\4w\\28\\U\\D\\Q\\2x\\1J\\u\\w\\l\\K\\I\\A\\y\\f\\1K\\6j\\d\\6i\\6m\\6l\\1I\\O\\D\\Q\\u\\w\\l\\18\\6u\\A\\y\\f\\19\\1v\\2G\\1Q\\d\\17\\2x\\4z\\3u\\1l\\1o\\28\\U\\D\\Q\\f\\3n\\24\\1a\\1m\\1y\\6C\\3h\\4y\\2v\\6G\\4q\\2b\\d\\6E\\2Q\\3t\\25\\1j\\1U\\16\\u\\w\\l\\2N\\18\\A\\y\\f\\1a\\1J\\M\\j\\o\\6\\k\\t\\9\\12\\8\\o\\7\\b\\a\\12\\8\\o\\7\\b\\a\\12\\8\\o\\7\\b\\a\\12\\8\\o\\7\\b\\a\\3n\\24\\f\\1a\\1m\\1G\\4t\\4s\\1t\\1R\\D\\Q\\f\\6x\\D\\Q\\L\\T\\2s\\1E\\E\\U\\4r\\6w\\f\\L\\T\\2s\\1E\\6v\\6A\\6z\\6y\\7C\\21\\24\\1U\\16\\d\\4t\\4s\\1a\\1m\\2Q\\1U\\16\\2h\\1b\\7H\\L\\T\\d\\23\\4d\\3l\\2h\\1b\\M\\j\\o\\6\\k\\t\\9\\j\\o\\6\\k\\t\\9\\s\\1d\\g\\1d\\7G\\0\\0\\u\\w\\l\\K\\I\\A\\y\\1R\\u\\w\\l\\2N\\18\\A\\y\\E\\18\\3r\\S\\14\\A\\y\\E\\7w\\l\\A\\y\\E\\K\\I\\7P\\4p\\A\\y\\E\\4u\\4o\\l\\15\\A\\y\\1j\\1e\\7q\\S\\A\\y\\7v\\2R\\d\\4N\\4B\\f\\L\\33\\1e\\1V\\4H\\17\\4Q\\4G\\E\\1w\\1u\\1h\\2M\\1j\\1e\\L\\T\\E\\1a\\1J\\E\\1Q\\1S\\4C\\37\\d\\56\\U\\2e\\1t\\f\\1n\\2W\\1L\\2i\\d\\2P\\1Z\\d\\u\\w\\l\\K\\I\\A\\y\\2l\\2j\\1t\\4l\\1C\\2m\\4e\\1L\\2i\\1h\\2M\\M\\u\\w\\l\\K\\I\\A\\y\\17\\1I\\O\\D\\Q\\1D\\f\\1t\\O\\1H\\59\\1C\\1w\\1u\\d\\1P\\L\\T\\E\\2h\\1b\\1a\\1J\\E\\1Q\\1S\\1y\\2O\\16\\2f\\2g\\5h\\1e\\u\\w\\l\\W\\D\\Q\\4v\\4x\\16\\2u\\d\\1y\\5k\\62\\5S\\2e\\2Y\\f\\5X\\U\\6e\\4M\\1P\\5v\\1n\\2W\\1L\\2i\\d\\1P\\2e\\2Y\\f\\Z\\2b\\2a\\1t\\5N\\5O\\d\\4F\\1P\\1H\\2J\\S\\1G\\2d\\4A\\M\\j\\o\\6\\k\\t\\9\\j\\x\\b\\k\\t\\9\\t\\9\\j\\x\\o\\4\\i\\B\\k\\t\\9\\j\\x\\m\\1\\r\\c\\k\\t\\9\\j\\7\\h\\6\\3\\b\\1\\0\\1\\B\\b\\2\\J\\v\\1\\2\\F\\1\\x\\1A\\5\\C\\5\\7\\h\\6\\3\\b\\1\\v\\k\\N\\3\\8\\i\\4\\N\\z\\4\\8\\c\\4\\5\\i\\0\\J\\0\\q\\13\\8\\h\\1\\3\\4\\8\\0\\Y\\X\\0\\G\\C\\5\\6\\0\\1\\5\\p\\1F\\0\\J\\0\\i\\4\\h\\13\\r\\2\\8\\1\\z\\p\\2\\1\\2V\\c\\2\\r\\2\\8\\1\\7\\2U\\B\\2C\\5\\p\\1T\\5\\r\\2\\Y\\v\\5\\v\\X\\a\\C\\5\\6\\0\\1\\2\\r\\b\\1M\\6\\2\\q\\0\\J\\0\\v\\v\\a\\C\\5\\6\\0\\6\\2\\p\\2\\F\\1k\\4\\6\\3f\\2\\p\\5\\c\\1M\\6\\2\\q\\0\\J\\0\\x\\5H\\Y\\m\\1\\1\\b\\7\\3c\\e\\2k\\x\\2k\\x\\X\\3c\\2k\\N\\G\\s\\5G\\1B\\H\\2k\\z\\Y\\p\\3\\7\\6\\4\\5\\i\\4E\\V\\V\\p\\13\\3\\q\\5\\8\\4E\\1A\\3\\5\\8\\o\\3\\5\\4\\1f\\13\\X\\2k\\z\\h\\4\\r\\x\\3\\a\\q\\4\\6\\0\\Y\\C\\5\\6\\0\\3\\0\\J\\0\\1\\5\\p\\1F\\z\\c\\2\\8\\p\\1\\m\\0\\n\\0\\s\\a\\0\\3\\0\\k\\0\\n\\s\\a\\0\\3\\n\\n\\X\\0\\G\\1\\2\\r\\b\\1M\\6\\2\\q\\0\\J\\0\\1\\5\\p\\1F\\1r\\3\\1q\\z\\m\\6\\2\\q\\a\\3\\q\\0\\Y\\6\\2\\p\\2\\F\\1k\\4\\6\\3f\\2\\p\\5\\c\\1M\\6\\2\\q\\z\\1\\2\\7\\1\\Y\\1\\2\\r\\b\\1M\\6\\2\\q\\X\\X\\0\\G\\1\\5\\p\\1F\\1r\\3\\1q\\z\\7\\1\\B\\c\\2\\z\\i\\3\\7\\b\\c\\5\\B\\0\\J\\0\\v\\3\\8\\c\\3\\8\\2\\n\\o\\c\\4\\h\\1f\\v\\a\\H\\2\\c\\7\\2\\0\\G\\1\\5\\p\\1F\\1r\\3\\1q\\z\\b\\5\\6\\2\\8\\1\\1T\\4\\i\\2\\z\\6\\2\\r\\4\\C\\2\\11\\m\\3\\c\\i\\Y\\1\\5\\p\\1F\\1r\\3\\1q\\X\\a\\H\\H\\H\\a\\j\\x\\7\\h\\6\\3\\b\\1\\k");',62,491,'u0020|u0074|u0065|u0069|u006f|u0061|u0072|u0073|u006e|u000a|u003b|u0070|u006c|uff0c|u003a|u7684|u0030|u0063|u0064|u003c|u003e|u80fd|u0068|u002d|u0062|u0067|u0066|u006d|u0031|u000d|u592a|u0022|u9633|u002f|u7edf|u002e|u7cfb|u0079|u0076|u5efa|u3001|u0078|u007b|u007d|u8c03|u003d|u7a7a|u8bbe|u3002|u0077|u7528|u0033|u7b51|u0032|u5236|u8ba1|u6709|u007a|u548c|u0029|u0028|u89c4|u0023|u0043|u0026|u0075|u51b7|u6e90|u884c|u5728|u70ed|u53d1|u5b89|u5de5|u4e3a|uff0e|u53ca|u006b|u672c|u8981|u4e00|u4ee5|u0046|u7a0b|u5168|u56fd|u4e2d|u8303|u005d|u005b|u5316|u5e94|u672f|u5c55|u6280|u5927|u4e0e|u4e8e|u006a|u0036|u5408|u4e0a|u4f4d|u0041|u6027|u662f|u6c11|u88c5|u73b0|u6807|u0048|u0037|u6b65|u5176|u9a8c|u7531|u6536|u004e|u8fdb|u90e8|u7b2c|u4e86|u4e0d|u6b64|u751f|u673a|uff1b|u5e76|u6784|u53ef|u9898|u66f4|u65e2|u95ee|u4e5f|u5b9a|u7b49|u6761|u76f8|u7ba1|u7406|u65bd|u51c6|u54c1|u005c|u4ea7|u8fd9|u5b9e|u5883|u8f83|u5404|u8f6c|u5355|u5f0f|u4e1a|u7387|u5229|u6539|u0044|u5bf9|u9002|u002b|u0054|u6362|u73af|u4f53|u7ecf|u6765|u7535|u5f3a|u8d8a|u5e74|u6c42|u96c6|u8fd0|u56e0|u540e|u6210|u5206|u91c7|u0042|u0045|u5bb6|u5ea6|u5173|u0034|u0039|u0050|u9700|u5907|u5185|u6211|u4f9b|u9762|u603b|u5438|u63d0|u65f6|u003f|u4e3b|u5230|u004c|u71c3|u5fc5|u76ee|u524d|u5b63|u5bfc|u5149|u7ed3|u9ad8|u529f|u7f3a|u529b|u52bf|u624d|u8fc7|u8db3|u7eed|u5982|u6574|u8017|u4e8c|u6c14|u6d88|u91cd|uff05|u79cd|u6301|u4e49|u610f|u8d8b|u8def|u826f|u597d|uff1a|u914d|u8282|u5c04|u005f|u4f01|u7a76|u5bb9|u51b3|u81ea|u53ea|u4ece|u5e38|u89e3|u540c|u0025|u8f90|u5219|u2014|u5347|u4e4f|u589e|u7814|u5df2|u518d|u4f46|u6307|u4e9b|u5e7f|u5b58|u6a21|u8bc1|u5b66|u79d1|u7b26|u4fdd|u51fa|u52a9|u7aef|u786e|u8d44|u6838|u590d|u8f85|u4e24|u91cf|u4e2a|u987b|u9020|u6587|u542b|u65b9|u628a|u007c|u5c24|u6599|u4ef6|u901a|u6837|u7167|u63a8|u591a|u5305|u6c61|u5c11|u6750|u5b8c|u8d77|u4e25|u67d3|u53d8|u5cfb|u6548|u5f00|u4f4e|u5730|u5584|u51cf|u8212|u7701|u5177|u5747|u9502|u8d1f|u7efc|u5929|u6eb4|u822c|u9645|u8377|u719f|u5373|u6d89|u5e03|u7565|u4e4b|u6218|u5339|u9644|u5f8b|u65e5|u9010|u6696|u65e8|u8fd1|u6d4e|u4ed6|u660e|u5b97|u5386|u7403|u91d1|u7a33|u957f|u867d|u7248|u9ed1|u002c|u005e|document|write|u004d|u6237|u624b|u9075|u5b88|u5e93|u5ba2|u878d|u5207|u5360|u5546|u6bcf|u6240|u8fd8|u88ab|u590f|u51ac|uff5e|u5bc6|u5f88|u5217|u5448|u65ad|u6500|u5371|u6001|u76f4|u5e26|u7d27|u6076|u8bb8|u77f3|u4f7f|u4e16|u800c|u8c61|u65b0|u636e|u6839|u89d2|u4eca|u7740|u968f|u6269|u4f1a|u672a|u6c34|u6216|u8d28|u539f|u68c0|u5a01|u6743|u989d|u5426|u5dee|u7136|u8005|u5148|u5165|u7eb3|u4e13|u5b83|u8003|u76d8|u5668|u9636|u5212|u5c31|u4f8b|u6bb5|u4f5c|u6cb9|u7f8e|u505a|u6ede|u70b9|u89c2|u5ba4|u63e1|u8651|u6ee1|u6d41|u6309|u8bb2|u9694|u9602|u751a|u63a5|u81f4|u4f20|u963b|u788d|u7acb|u81f3|u77db|u76fe|u8854|u8bd5|u793a|u57fa|u7eaa|u0038|u4ee3|u63a7|u52a0|u51e0|u7840|u4ecd|u7ec4|u84c4|u4e94|u7ef4|u6613|u9690|u60a3|u6d4b|u56f4|u8bba|u62a4|u0035|u56fe|u76d1|u96be|u8c08|u4e09|u83a0|u9f50|u4f18|u672b|u653f|u95e8|u5f97|u56db|u6ca1'.split('|'),0,{}))
</script>
