<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>2．2 空调系统</title><Body background="images/back.gif"> 

  2．2  空调系统

2．2．1  燃气热泵空调冷热负荷计算方法应符合现行国家标准《民用建筑供暖通风与空气调节设计规范》GB 50736的有关规定。空调系统的设计应符合现行行业标准《多联机空调系统工程技术规程》JGJ 174的有关规定。
  
2．2．2  燃气热泵空调系统分区应按空调负荷变化规律、部分负荷运行的调节要求以及房间的楼层、朝向、使用时间和功能等划分。

2．2．3  室内机的选择与配置应符合下列规定：
1  室内机数量和容量应根据房间冷、热负荷确定，且不应超过所选用的燃气热泵机组的技术参数；
2  室内机的形式和布置应根据使用房间的功能、布局、气流组织形式、噪声标准、空气质量标准和内部装修等因素确定；
3  空调房间的换气次数不宜少于5次／h；
4  室内机的位置应使送、回风气流畅通，同时应满足整体美观要求；
5  当室内机形式采用风管式时，空调房间宜采用侧送下回或上送上回的送风方式；
6  回风口的位置应根据气流组织要求确定，且不应设在射流区域，回风口应设置过滤网。

2．2．4  室外机容量应根据室内机的总容量确定，并应根据制冷剂管道长度、室内机与室外机的高差及同时使用系数等进行修正。

2．2．5  室外机应使用低压燃气，工作压力范围应符合下列规定：
1  天然气机组的工作压力范围应为标准压力的(0．5～1．25)倍；
2  液化石油气的工作压力范围应为标准压力的(0．7～1．2)倍。

2．2．6  室外机可设置在屋顶、地面等场所，并应符合下列规定：
1  室外机安装场所应通风良好、场地平整且不易积水；
2  室外机周围不应有易腐蚀、易燃、易爆等危险物品，且不应易积聚可燃气体；
3  室外机安装场所应远离建筑物外窗；
4  室外机宜设置在防雷保护区内，并应有静电接地措施。当室外机设置在防雷保护区范围外时，应采取防雷措施；
5  室外机之间及室外机与周围墙体之间的净距应留有操作和检修空间；
6  室外机布置应整齐、美观；
7  当室外机设置在屋顶时，还应符合下列规定：
1)建筑结构必须满足室外机动荷载及承重要求，并应采取减振措施；
2)建筑物应设置通向屋顶的楼梯、检修通道及检修人员安全防护栏。
8  当室外机设置在地面时，应设置护栏或车挡。

2．2．7  制冷剂管道的设计应符合下列规定：
1  制冷剂管道长度和允许高差应符合室外机性能及节能技术要求；
2  不同空调系统的制冷剂管道不得连通；
3  制冷剂管道应采用空调制冷专用无缝铜管及管件，并应符合现行国家标准《空调与制冷设备用无缝铜管》GB／T 17791和《铜管接头  第1部分：钎焊式管件》GB／T 11618．1的有关规定。

2．2．8  当采用风管式室内机时，通风管道的设计应符合现行国家标准《民用建筑供暖通风与空气调节设计规范》GB 50736的有关规定。

2．2．9  燃气热泵空调系统的防火设计应按现行国家标准《建筑设计防火规范》GB 50016的有关规定执行。 

2．2．10  冷凝水应集中排放，且室内机冷凝水管道与室外机发动机排气冷凝水管道应分别设置。

2．2．11  室内机冷凝水系统应符合下列规定：
1  冷凝水管道宜采用排水塑料管或热镀锌钢管，管道应采取防结露措施；
2  凝水盘的泄水支管沿水流方向坡度不宜小于0．010；冷凝水干管坡度不宜小于0．005，且不应小于0．003，并不得有积水部位；
3  冷凝水管道的管径应按冷凝水的流量和管道坡度确定；
4  当配备冷凝水泵时，冷凝水配管的高度不应超过冷凝水泵的扬程，冷凝水总排水管的高度不应高于系统内最低的室内机；
5  冷凝水水平干管始端应设置扫除口；
6  冷凝水排入污水系统时，应有空气隔断措施；冷凝水管不得与室内雨水系统直接连接。

2．2．12  室外机发动机排气冷凝水管道应符合下列规定：
1  排气冷凝水配管坡度不应小于0．02；
2  排气冷凝水管道应采取保温防冻措施。

2．2．13  燃气热泵空调系统的绝热设计应符合下列规定：
1  下列设备、管道及其附件等均应采取绝热措施： 
1)冷热介质在输送过程中易产生冷热损失的部位；
2)外壁、外表面不允许结露的部位。
2  设备和管道的绝热应符合下列规定：
1)保冷层的外表面不得产生凝结水；
2)管道和支架之间，管道穿墙、穿楼板处应采取防止冷桥或热桥的措施；
3)采用非闭孔材料保冷时，外表面应设隔气层和保护层；采用非闭孔材料保温时，外表面应设保护层；
4)室外管道的保温层外应设硬质保护层。
3  绝热材料的性能应按现行国家标准《设备及管道绝热设计导则》GB／T 8175的有关规定执行，并应优先采用导热系数小、湿阻因子大、吸水率低、密度小、综合经济效益高的材料。绝热材料应采用不燃或难燃材料。
4  设备和管道绝热层厚度应按现行国家标准《设备及管道绝热设计导则》GB／T 8175的规定确定。

<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('4F.58("\\f\\1\\o\\a\\b\\5\\6\\0\\6\\C\\5\\8\\S\\z\\6\\8\\H\\6\\A\\1C\\d\\K\\d\\1\\o\\a\\b\\5\\6\\z\\g\\6\\a\\C\\0\\M\\n\\c\\o\\1c\\q\\8\\2\\6\\x\\3\\c\\n\\C\\x\\b\\2\\2\\8\\a\\2c\\1y\\42\\2Q\\0\\S\\0\\z\\z\\4\\I\\o\\d\\6\\o\\u\\0\\13\\8\\O\\0\\M\\0\\I\\f\\A\\1\\o\\a\\b\\5\\6\\g\\f\\1\\6\\C\\h\\8\\0\\6\\C\\5\\8\\S\\z\\6\\8\\H\\6\\A\\o\\1\\1\\z\\g\\d\\0\\M\\n\\b\\1\\5\\h\\d\\C\\i\\0\\2\\c\\2\\8\\4\\I\\f\\A\\1\\6\\C\\h\\8\\g\\f\\1\\o\\a\\b\\5\\6\\0\\6\\C\\5\\8\\S\\z\\6\\8\\H\\6\\A\\1C\\d\\K\\d\\1\\o\\a\\b\\5\\6\\z\\g\\K\\d\\a\\0\\1\\6\\C\\h\\8\\1\\0\\S\\0\\n\\c\\o\\1c\\q\\8\\2\\6\\x\\t\\8\\6\\2V\\h\\8\\q\\8\\2\\6\\1\\1A\\C\\1y\\d\\t\\1O\\d\\q\\8\\13\\z\\1\\6\\C\\h\\8\\z\\O\\4\\0\\s\\c\\a\\0\\13\\K\\d\\a\\0\\b\\0\\S\\0\\j\\4\\0\\b\\0\\f\\0\\1\\6\\C\\h\\8\\1\\x\\h\\8\\2\\t\\6\\u\\4\\0\\b\\2U\\2U\\O\\0\\M\\0\\1\\6\\C\\h\\8\\1\\1P\\b\\1F\\x\\5\\d\\a\\8\\2\\6\\1O\\c\\n\\8\\x\\a\\8\\q\\c\\K\\8\\1m\\u\\b\\h\\n\\13\\1\\6\\C\\h\\8\\1\\1P\\b\\1F\\O\\4\\0\\I\\f\\A\\1\\o\\a\\b\\5\\6\\g\\f\\1\\o\\a\\b\\5\\6\\0\\6\\C\\5\\8\\S\\z\\6\\8\\H\\6\\A\\1C\\d\\K\\d\\1\\o\\a\\b\\5\\6\\z\\g\\K\\d\\a\\0\\1\\o\\a\\b\\5\\6\\1\\0\\S\\0\\n\\c\\o\\1c\\q\\8\\2\\6\\x\\t\\8\\6\\2V\\h\\8\\q\\8\\2\\6\\1\\1A\\C\\1y\\d\\t\\1O\\d\\q\\8\\13\\z\\1\\o\\a\\b\\5\\6\\z\\O\\4\\0\\s\\c\\a\\0\\13\\K\\d\\a\\0\\b\\0\\S\\0\\j\\4\\0\\b\\0\\f\\0\\1\\o\\a\\b\\5\\6\\1\\x\\h\\8\\2\\t\\6\\u\\4\\0\\b\\2U\\2U\\O\\0\\M\\0\\1\\o\\a\\b\\5\\6\\1\\1P\\b\\1F\\x\\5\\d\\a\\8\\2\\6\\1O\\c\\n\\8\\x\\a\\8\\q\\c\\K\\8\\1m\\u\\b\\h\\n\\13\\1\\o\\a\\b\\5\\6\\1\\1P\\b\\1F\\O\\4\\0\\I\\f\\A\\1\\o\\a\\b\\5\\6\\g\\f\\u\\6\\q\\h\\g\\e\\9\\f\\u\\8\\d\\n\\g\\e\\9\\f\\6\\b\\6\\h\\8\\g\\m\\w\\m\\0\\Z\\12\\1d\\1k\\f\\A\\6\\b\\6\\h\\8\\g\\f\\1\\6\\C\\h\\8\\g\\e\\9\\e\\9\\n\\b\\K\\M\\s\\c\\2\\6\\p\\1\\b\\14\\8\\i\\k\\k\\5\\6\\4\\o\\c\\h\\c\\a\\i\\2J\\2J\\j\\j\\j\\j\\4\\s\\c\\2\\6\\p\\P\\8\\b\\t\\u\\6\\i\\1a\\j\\j\\4\\6\\8\\H\\6\\p\\d\\h\\b\\t\\2\\i\\o\\8\\2\\6\\8\\a\\I\\e\\9\\5\\M\\s\\c\\2\\6\\p\\1\\b\\14\\8\\i\\k\\k\\5\\6\\4\\h\\b\\2\\8\\p\\u\\8\\b\\t\\u\\6\\i\\m\\m\\5\\H\\4\\I\\e\\9\\u\\G\\M\\s\\c\\2\\6\\p\\1\\b\\14\\8\\i\\k\\m\\5\\6\\4\\s\\c\\2\\6\\p\\s\\d\\q\\b\\h\\C\\i\\59\\35\\4\\s\\c\\2\\6\\p\\P\\8\\b\\t\\u\\6\\i\\1M\\j\\j\\I\\e\\9\\6\\n\\M\\s\\c\\2\\6\\p\\1\\b\\14\\8\\i\\k\\k\\5\\6\\4\\o\\c\\h\\c\\a\\i\\j\\j\\j\\j\\j\\j\\4\\3\\c\\a\\n\\8\\a\\i\\k\\5\\H\\0\\1\\c\\h\\b\\n\\0\\1f\\G\\G\\G\\G\\G\\G\\4\\6\\8\\H\\6\\p\\d\\h\\b\\t\\2\\i\\o\\8\\2\\6\\8\\a\\I\\e\\9\\6\\d\\3\\h\\8\\M\\3\\c\\a\\n\\8\\a\\i\\k\\5\\H\\0\\1\\c\\h\\b\\n\\0\\1f\\G\\G\\G\\G\\G\\G\\4\\3\\c\\a\\n\\8\\a\\p\\o\\c\\h\\h\\d\\5\\1\\8\\i\\o\\c\\h\\h\\d\\5\\1\\8\\4\\I\\e\\9\\d\\i\\h\\b\\2\\1D\\M\\s\\c\\2\\6\\p\\1\\b\\14\\8\\i\\k\\k\\5\\6\\4\\o\\c\\h\\c\\a\\i\\1f\\j\\j\\j\\j\\1m\\1m\\4\\s\\c\\2\\6\\p\\P\\8\\b\\t\\u\\6\\i\\1a\\j\\j\\I\\e\\9\\d\\i\\d\\o\\6\\b\\K\\8\\M\\s\\c\\2\\6\\p\\1\\b\\14\\8\\i\\k\\k\\5\\6\\4\\o\\c\\h\\c\\a\\i\\1f\\j\\j\\j\\j\\1m\\1m\\I\\e\\9\\d\\i\\K\\b\\1\\b\\6\\8\\n\\M\\s\\c\\2\\6\\p\\1\\b\\14\\8\\i\\k\\k\\5\\6\\4\\o\\c\\h\\c\\a\\i\\1f\\j\\j\\j\\j\\1m\\1m\\I\\e\\9\\d\\i\\u\\c\\K\\8\\a\\M\\s\\c\\2\\6\\p\\1\\b\\14\\8\\i\\k\\k\\5\\6\\4\\o\\c\\h\\c\\a\\i\\1f\\j\\j\\j\\j\\1m\\1m\\I\\e\\9\\e\\9\\5\\x\\42\\1\\c\\1O\\c\\a\\q\\d\\h\\0\\M\\e\\9\\q\\d\\a\\t\\b\\2\\i\\j\\o\\q\\4\\e\\9\\q\\d\\a\\t\\b\\2\\p\\3\\c\\6\\6\\c\\q\\i\\x\\j\\j\\j\\k\\5\\6\\4\\e\\9\\6\\8\\H\\6\\p\\d\\h\\b\\t\\2\\i\\1C\\1c\\1\\6\\b\\s\\C\\4\\e\\9\\6\\8\\H\\6\\p\\1C\\1c\\1\\6\\b\\s\\C\\i\\b\\2\\6\\8\\a\\p\\b\\n\\8\\c\\t\\a\\d\\5\\u\\4\\e\\9\\s\\c\\2\\6\\p\\1\\b\\14\\8\\i\\k\\j\\x\\18\\5\\6\\4\\e\\9\\s\\c\\2\\6\\p\\s\\d\\q\\b\\h\\C\\i\\z\\1y\\b\\q\\8\\1\\0\\1O\\8\\P\\0\\55\\c\\q\\d\\2\\z\\4\\e\\9\\I\\e\\9\\e\\9\\e\\9\\x\\56\\1y\\5d\\2Q\\2V\\18\\0\\M\\e\\9\\3O\\s\\c\\2\\6\\p\\1\\b\\14\\8\\i\\m\\j\\5\\H\\4\\e\\9\\3O\\s\\c\\2\\6\\p\\P\\8\\b\\t\\u\\6\\i\\0\\3\\c\\h\\n\\4\\e\\9\\I\\e\\9\\e\\9\\f\\A\\1\\6\\C\\h\\8\\g\\e\\9\\f\\A\\u\\8\\d\\n\\g\\e\\9\\f\\3\\c\\n\\C\\0\\3\\d\\o\\1D\\t\\a\\c\\1c\\2\\n\\S\\z\\b\\q\\d\\t\\8\\1\\A\\3\\d\\o\\1D\\x\\t\\b\\s\\z\\g\\e\\9\\f\\1\\6\\C\\h\\8\\0\\6\\C\\5\\8\\S\\z\\6\\8\\H\\6\\A\\o\\1\\1\\z\\g\\9\\0\\0\\0\\0\\0\\0\\0\\0\\3\\c\\n\\C\\0\\M\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\d\\a\\t\\b\\2\\i\\0\\G\\8\\q\\0\\j\\0\\k\\8\\q\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\I\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\5\\0\\M\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\d\\a\\t\\b\\2\\i\\0\\k\\8\\q\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\I\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\x\\u\\8\\d\\n\\p\\1\\6\\d\\6\\8\\q\\8\\2\\6\\0\\M\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\P\\u\\b\\6\\8\\p\\1\\5\\d\\o\\8\\i\\0\\2\\c\\P\\a\\d\\5\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\K\\8\\a\\s\\h\\c\\P\\i\\0\\u\\b\\n\\n\\8\\2\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\P\\b\\n\\6\\u\\i\\0\\k\\j\\j\\3V\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\6\\8\\H\\6\\p\\c\\K\\8\\a\\s\\h\\c\\P\\i\\0\\8\\h\\h\\b\\5\\1\\b\\1\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\c\\2\\6\\p\\P\\8\\b\\t\\u\\6\\i\\0\\2\\c\\a\\q\\d\\h\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\6\\8\\H\\6\\p\\d\\h\\b\\t\\2\\i\\0\\h\\8\\s\\6\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\c\\h\\c\\a\\i\\0\\1f\\15\\G\\15\\m\\15\\m\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\c\\2\\6\\p\\1\\b\\14\\8\\i\\0\\k\\m\\5\\H\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\3\\d\\o\\1D\\t\\a\\c\\1c\\2\\n\\p\\o\\c\\h\\c\\a\\i\\0\\1f\\8\\n\\8\\n\\8\\n\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\u\\8\\b\\t\\u\\6\\i\\0\\G\\j\\5\\H\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\b\\2\\8\\p\\u\\8\\b\\t\\u\\6\\i\\0\\G\\j\\5\\H\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\6\\8\\H\\6\\p\\b\\2\\n\\8\\2\\6\\i\\0\\k\\j\\5\\H\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\3\\c\\a\\n\\8\\a\\p\\3\\c\\6\\6\\c\\q\\i\\0\\k\\5\\H\\0\\1\\c\\h\\b\\n\\0\\1f\\2X\\15\\2X\\15\\2X\\15\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\5\\c\\1\\b\\6\\b\\c\\2\\i\\0\\d\\3\\1\\c\\h\\1c\\6\\8\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\P\\b\\n\\6\\u\\i\\0\\k\\j\\j\\3V\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\8\\s\\6\\i\\0\\j\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\6\\c\\5\\i\\0\\j\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\I\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\x\\u\\8\\d\\n\\p\\1\\6\\d\\6\\8\\q\\8\\2\\6\\0\\d\\0\\M\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\c\\2\\6\\p\\P\\8\\b\\t\\u\\6\\i\\0\\2\\c\\a\\q\\d\\h\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\c\\2\\6\\p\\1\\b\\14\\8\\i\\0\\k\\m\\5\\H\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\c\\h\\c\\a\\i\\0\\1f\\1a\\2X\\2J\\1s\\1s\\m\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\6\\a\\d\\2\\1\\b\\6\\b\\c\\2\\i\\0\\d\\h\\h\\0\\h\\b\\2\\8\\d\\a\\0\\x\\G\\1\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\6\\8\\H\\6\\p\\b\\2\\n\\8\\2\\6\\i\\0\\j\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\I\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\x\\u\\8\\d\\n\\p\\1\\6\\d\\6\\8\\q\\8\\2\\6\\0\\d\\i\\u\\c\\K\\8\\a\\0\\M\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\c\\2\\6\\p\\P\\8\\b\\t\\u\\6\\i\\0\\2\\c\\a\\q\\d\\h\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\c\\2\\6\\p\\1\\b\\14\\8\\i\\0\\k\\m\\5\\H\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\c\\h\\c\\a\\i\\0\\1f\\j\\j\\1a\\m\\1s\\1s\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\I\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\x\\u\\8\\d\\n\\p\\1\\6\\d\\6\\8\\q\\8\\2\\6\\0\\d\\i\\d\\o\\6\\b\\K\\8\\0\\M\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\c\\2\\6\\p\\P\\8\\b\\t\\u\\6\\i\\0\\2\\c\\a\\q\\d\\h\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\c\\2\\6\\p\\1\\b\\14\\8\\i\\0\\k\\m\\5\\H\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\c\\h\\c\\a\\i\\0\\1f\\j\\j\\1a\\m\\1s\\1s\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\I\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\x\\u\\8\\d\\n\\p\\1\\6\\d\\6\\8\\q\\8\\2\\6\\0\\d\\i\\K\\b\\1\\b\\6\\8\\n\\0\\M\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\c\\2\\6\\p\\P\\8\\b\\t\\u\\6\\i\\0\\2\\c\\a\\q\\d\\h\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\c\\2\\6\\p\\1\\b\\14\\8\\i\\0\\k\\m\\5\\H\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\c\\h\\c\\a\\i\\0\\1f\\j\\j\\1a\\m\\1s\\1s\\4\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\I\\9\\0\\0\\0\\0\\f\\A\\1\\6\\C\\h\\8\\g\\9\\0\\0\\0\\0\\f\\n\\b\\K\\0\\o\\h\\d\\1\\1\\S\\z\\u\\8\\d\\n\\p\\1\\6\\d\\6\\8\\q\\8\\2\\6\\z\\g\\21\\1h\\5b\\0\\f\\d\\0\\u\\a\\8\\s\\S\\z\\u\\6\\6\\5\\i\\A\\A\\P\\P\\P\\x\\1C\\b\\d\\2\\3\\b\\d\\c\\1D\\1c\\x\\o\\c\\q\\A\\3B\\a\\q\\S\\o\\u\\q\\z\\0\\6\\d\\a\\t\\8\\6\\S\\z\\4Y\\3\\h\\d\\2\\1D\\z\\g\\u\\6\\6\\5\\i\\A\\A\\P\\P\\P\\x\\1C\\b\\d\\2\\3\\b\\d\\c\\1D\\1c\\x\\o\\c\\q\\A\\f\\A\\d\\g\\0\\4Z\\3b\\3i\\3P\\1U\\3i\\1l\\1g\\r\\U\\1H\\4X\\4V\\L\\3F\\1l\\3i\\53\\4i\\r\\3k\\1m\\54\\52\\4c\\Q\\50\\y\\1Z\\3k\\3k\\5f\\W\\f\\A\\n\\b\\K\\g\\e\\9\\e\\9\\f\\n\\b\\K\\g\\e\\9\\0\\0\\f\\5\\g\\m\\w\\m\\0\\0\\Z\\12\\1d\\1k\\f\\A\\5\\g\\e\\9\\f\\A\\n\\b\\K\\g\\e\\9\\f\\5\\g\\m\\w\\m\\w\\k\\0\\0\\1t\\V\\Y\\23\\Z\\12\\B\\Y\\36\\2v\\1p\\5t\\39\\5u\\l\\1e\\16\\20\\1j\\26\\2m\\1h\\1q\\1L\\3L\\11\\21\\2g\\3b\\3K\\1G\\1u\\1I\\Z\\V\\12\\2M\\E\\1p\\U\\1H\\1Q\\1N\\1A\\0\\18\\j\\15\\G\\1a\\r\\1r\\2k\\U\\T\\W\\Z\\12\\1d\\1k\\r\\E\\1p\\l\\1e\\16\\20\\1j\\1j\\5s\\1h\\1q\\1L\\5q\\5r\\y\\Z\\12\\1d\\1k\\33\\2P\\3e\\3l\\U\\2P\\1Q\\3J\\1N\\3J\\0\\k\\15\\1M\\r\\1r\\2k\\U\\T\\W\\f\\3\\a\\g\\e\\9\\0\\0\\f\\3\\a\\g\\e\\9\\m\\w\\m\\w\\m\\0\\0\\1t\\V\\Y\\23\\Z\\12\\1d\\1k\\2K\\31\\l\\2G\\Z\\12\\36\\2v\\5z\\3W\\U\\5x\\Q\\2d\\2K\\36\\2v\\5v\\1j\\r\\12\\2M\\2F\\2y\\3F\\1l\\2C\\1z\\r\\3A\\1S\\Q\\5j\\3c\\Q\\2I\\11\\1g\\1z\\1i\\3M\\2x\\2l\\5k\\2K\\W\\f\\3\\a\\g\\e\\9\\f\\3\\a\\g\\e\\9\\m\\w\\m\\w\\G\\0\\0\\D\\1b\\y\\r\\3G\\5i\\1I\\2S\\19\\l\\1e\\16\\1n\\1v\\U\\T\\1o\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\k\\0\\0\\D\\1b\\y\\2E\\2p\\1i\\3h\\2p\\l\\2D\\2A\\2C\\1z\\B\\Q\\Y\\36\\2v\\2a\\T\\L\\2e\\10\\l\\4w\\2O\\30\\3G\\11\\r\\1t\\V\\Y\\23\\y\\2Z\\r\\3e\\3l\\5o\\2E\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\m\\0\\0\\D\\1b\\y\\r\\3a\\24\\1i\\3v\\19\\l\\2D\\2A\\2I\\11\\2C\\1z\\r\\3M\\2x\\Q\\3v\\5n\\Q\\V\\2o\\2Z\\3I\\3a\\24\\Q\\5l\\5m\\1h\\1q\\Q\\Z\\V\\3f\\2p\\1h\\1q\\1i\\1b\\2d\\3C\\2q\\2l\\4g\\4y\\2a\\T\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\G\\0\\0\\Z\\12\\2C\\1z\\r\\4D\\V\\3D\\2E\\10\\2f\\4C\\29\\18\\3D\\2s\\u\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\1M\\0\\0\\D\\1b\\y\\r\\2t\\19\\l\\2I\\2u\\Q\\2B\\1u\\V\\2o\\4x\\1G\\L\\3n\\1g\\l\\3S\\3U\\3s\\35\\3E\\3T\\2F\\2y\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\18\\0\\0\\27\\D\\1b\\y\\3a\\24\\17\\11\\1u\\v\\24\\1g\\L\\Z\\12\\2C\\1z\\2f\\17\\11\\4A\\2u\\1n\\2B\\2w\\3H\\2u\\3H\\2B\\r\\2u\\1u\\39\\24\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\1a\\0\\0\\2B\\1u\\3d\\r\\2t\\19\\l\\2D\\2A\\V\\2o\\2Z\\3I\\2F\\2y\\2a\\T\\L\\2e\\10\\l\\E\\1Y\\4R\\2o\\31\\4U\\L\\2B\\1u\\3d\\l\\E\\19\\2O\\4S\\4J\\W\\f\\3\\a\\g\\e\\9\\f\\3\\a\\g\\e\\9\\m\\w\\m\\w\\1M\\0\\0\\D\\N\\y\\3h\\2p\\l\\2D\\2A\\D\\1b\\y\\r\\4n\\3h\\2p\\2a\\T\\L\\1X\\l\\2D\\2A\\1V\\B\\2z\\v\\R\\40\\1x\\Q\\D\\1b\\y\\1I\\D\\N\\y\\r\\2n\\3X\\1l\\3n\\1g\\2I\\11\\1d\\2E\\2l\\4P\\1j\\2q\\4L\\W\\f\\3\\a\\g\\e\\9\\f\\3\\a\\g\\e\\9\\m\\w\\m\\w\\18\\0\\0\\D\\N\\y\\l\\2I\\11\\3u\\28\\1t\\V\\L\\33\\37\\28\\2H\\1H\\2i\\l\\1e\\16\\1n\\1v\\U\\T\\1o\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\k\\0\\0\\4N\\4K\\V\\y\\2Z\\r\\33\\37\\28\\2H\\1H\\2i\\l\\44\\1h\\1q\\28\\2H\\r\\13\\j\\w\\18\\41\\k\\w\\m\\18\\O\\3Q\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\m\\0\\0\\4O\\3W\\4Q\\4G\\V\\r\\33\\37\\28\\2H\\1H\\2i\\l\\44\\1h\\1q\\28\\2H\\r\\13\\j\\w\\15\\41\\k\\w\\m\\O\\3Q\\W\\f\\3\\a\\g\\e\\9\\f\\3\\a\\g\\e\\9\\m\\w\\m\\w\\1a\\0\\0\\D\\N\\y\\3N\\E\\19\\1Y\\3q\\3y\\Q\\2W\\1U\\2l\\34\\30\\L\\1X\\l\\1e\\16\\1n\\1v\\U\\T\\1o\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\k\\0\\0\\D\\N\\y\\38\\3C\\34\\30\\l\\1G\\1u\\6j\\6k\\Q\\34\\2W\\4a\\3s\\2e\\10\\2h\\3j\\F\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\m\\0\\0\\D\\N\\y\\3R\\2i\\10\\l\\1r\\2h\\6n\\6q\\Q\\2h\\1t\\Q\\2h\\6r\\2l\\6o\\6p\\3t\\6c\\L\\2e\\10\\l\\2h\\3j\\6d\\3N\\1t\\V\\35\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\G\\0\\0\\D\\N\\y\\38\\3C\\34\\30\\l\\6e\\6h\\21\\2g\\3t\\N\\6i\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\1M\\0\\0\\D\\N\\y\\2f\\E\\19\\1Y\\1B\\3p\\1w\\22\\31\\1b\\L\\1X\\l\\1r\\6f\\6g\\2T\\2W\\1J\\1K\\W\\27\\D\\N\\y\\E\\19\\1Y\\1B\\3p\\1w\\22\\31\\1H\\2i\\N\\1g\\L\\l\\17\\25\\1B\\3p\\1J\\1K\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\18\\0\\0\\D\\N\\y\\3r\\1z\\1l\\D\\N\\y\\1I\\3R\\2i\\46\\35\\3r\\1z\\r\\6D\\6E\\l\\6B\\1r\\6C\\37\\1i\\3o\\2q\\Z\\1z\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\1a\\0\\0\\D\\N\\y\\3v\\19\\l\\3s\\6J\\Q\\3E\\3T\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\15\\0\\0\\27\\D\\N\\y\\E\\19\\1Y\\3q\\3y\\1g\\L\\6H\\l\\1e\\16\\1n\\1v\\U\\T\\1o\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\k\\O\\21\\2g\\32\\6u\\6v\\6s\\3S\\3U\\D\\N\\y\\3z\\2v\\6A\\1l\\6x\\6y\\2F\\2y\\L\\1X\\l\\17\\25\\5L\\5M\\1J\\1K\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\m\\O\\21\\2g\\3t\\l\\E\\19\\1G\\3c\\3q\\3y\\r\\3A\\5Q\\Q\\3o\\2q\\1G\\R\\1l\\3o\\2q\\5R\\5O\\38\\3P\\1B\\22\\43\\W\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\2r\\0\\0\\27\\D\\N\\y\\E\\19\\1Y\\2W\\1U\\1g\\L\\l\\E\\19\\22\\43\\2w\\5B\\5E\\W\\f\\3\\a\\g\\e\\9\\f\\3\\a\\g\\e\\9\\m\\w\\m\\w\\15\\0\\0\\1V\\B\\2z\\v\\R\\r\\E\\1p\\l\\1e\\16\\1n\\1v\\U\\T\\1o\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\k\\0\\0\\1V\\B\\2z\\v\\R\\40\\1x\\1i\\4f\\4l\\2n\\3X\\l\\1e\\16\\D\\N\\y\\4u\\2x\\1l\\2M\\2x\\3e\\3l\\2F\\2y\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\m\\0\\0\\10\\3n\\Z\\12\\1d\\1k\\r\\1V\\B\\2z\\v\\R\\10\\2Y\\4k\\1G\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\G\\0\\0\\1V\\B\\2z\\v\\R\\l\\17\\11\\Z\\12\\1V\\B\\64\\11\\3Z\\3Y\\3g\\v\\1l\\v\\3w\\L\\1X\\l\\1e\\16\\20\\1j\\26\\2m\\1h\\1q\\1L\\Z\\12\\1I\\1V\\B\\E\\1T\\11\\3Z\\3Y\\3g\\v\\1Q\\1N\\1A\\2s\\1y\\0\\k\\15\\15\\2J\\k\\1i\\1L\\3g\\v\\2T\\65\\0\\0\\68\\k\\2d\\2K\\1o\\69\\66\\24\\v\\3w\\1Q\\1N\\1A\\2s\\1y\\0\\k\\k\\1a\\k\\2r\\w\\k\\r\\1r\\2k\\U\\T\\W\\f\\3\\a\\g\\e\\9\\f\\3\\a\\g\\e\\9\\m\\w\\m\\w\\2r\\0\\0\\27\\17\\11\\1u\\v\\24\\D\\1b\\y\\1g\\L\\1G\\1u\\v\\R\\r\\E\\1p\\l\\1e\\16\\20\\1j\\26\\2m\\1h\\1q\\1L\\3L\\11\\21\\2g\\3b\\3K\\1G\\1u\\1I\\Z\\V\\12\\2M\\E\\1p\\U\\1H\\1Q\\1N\\1A\\0\\18\\j\\15\\G\\1a\\r\\1r\\2k\\U\\T\\W\\f\\3\\a\\g\\e\\9\\f\\3\\a\\g\\e\\9\\m\\w\\m\\w\\2J\\0\\0\\1t\\V\\Y\\23\\Z\\12\\1d\\1k\\r\\1B\\45\\E\\1p\\l\\2G\\20\\1j\\26\\2m\\1h\\1q\\1L\\21\\2g\\E\\1p\\1B\\45\\U\\1H\\1Q\\1N\\1A\\0\\18\\j\\j\\k\\1a\\r\\1r\\2k\\U\\T\\4b\\1j\\W\\0\\f\\3\\a\\g\\e\\9\\f\\3\\a\\g\\e\\9\\m\\w\\m\\w\\k\\j\\0\\0\\B\\X\\F\\l\\5Y\\4h\\1E\\5X\\L\\2e\\D\\1b\\y\\B\\X\\F\\v\\R\\1I\\D\\N\\y\\4j\\3z\\y\\1E\\V\\B\\X\\F\\v\\R\\l\\2K\\60\\E\\19\\W\\f\\3\\a\\g\\e\\9\\f\\3\\a\\g\\e\\9\\m\\w\\m\\w\\k\\k\\0\\0\\D\\1b\\y\\B\\X\\F\\1d\\1k\\l\\1e\\16\\1n\\1v\\U\\T\\1o\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\k\\0\\0\\B\\X\\F\\v\\R\\2f\\17\\11\\1E\\F\\5Z\\1W\\v\\2w\\Y\\5W\\5T\\5S\\v\\L\\v\\R\\l\\17\\25\\1B\\32\\4m\\1J\\1K\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\m\\0\\0\\X\\F\\5V\\r\\5U\\F\\49\\v\\67\\F\\2o\\39\\3c\\2R\\1x\\10\\2f\\2j\\29\\j\\w\\j\\k\\j\\J\\B\\X\\F\\4d\\v\\2R\\1x\\10\\2f\\2j\\29\\j\\w\\j\\j\\18\\L\\2e\\10\\l\\2j\\29\\j\\w\\j\\j\\G\\L\\1X\\10\\2Y\\1r\\3j\\F\\2d\\2t\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\G\\0\\0\\B\\X\\F\\v\\R\\r\\v\\62\\l\\2G\\B\\X\\F\\r\\2o\\2p\\1i\\v\\R\\2R\\1x\\2a\\T\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\1M\\0\\0\\27\\2S\\1T\\B\\X\\F\\23\\1g\\L\\B\\X\\F\\2S\\v\\r\\2n\\1x\\10\\l\\4w\\2O\\B\\X\\F\\23\\r\\61\\2P\\L\\B\\X\\F\\4n\\1E\\F\\v\\r\\2n\\1x\\10\\l\\2n\\29\\1d\\1k\\1b\\63\\3u\\r\\D\\1b\\y\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\18\\0\\0\\B\\X\\F\\F\\4a\\4d\\v\\5G\\4c\\l\\E\\19\\5F\\5I\\3d\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\1a\\0\\0\\B\\X\\F\\1E\\5H\\5A\\F\\1d\\1k\\1g\\L\\l\\1r\\Z\\V\\4r\\5D\\1J\\1K\\J\\B\\X\\F\\v\\10\\2Y\\1I\\D\\1b\\5C\\F\\1d\\1k\\5P\\2T\\4k\\2T\\W\\f\\3\\a\\g\\e\\9\\f\\3\\a\\g\\e\\9\\m\\w\\m\\w\\k\\m\\0\\0\\D\\N\\y\\4j\\3z\\y\\1E\\V\\B\\X\\F\\v\\R\\l\\1e\\16\\1n\\1v\\U\\T\\1o\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\k\\0\\0\\1E\\V\\B\\X\\F\\2S\\v\\2R\\1x\\10\\l\\2j\\29\\j\\w\\j\\m\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\m\\0\\0\\1E\\V\\B\\X\\F\\v\\R\\l\\17\\25\\1w\\3m\\1B\\5N\\1J\\1K\\W\\f\\3\\a\\g\\e\\9\\f\\3\\a\\g\\e\\9\\m\\w\\m\\w\\k\\G\\0\\0\\1t\\V\\Y\\23\\Z\\12\\1d\\1k\\r\\1R\\Y\\E\\1p\\l\\1e\\16\\1n\\1v\\U\\T\\1o\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\k\\0\\0\\1n\\1v\\E\\1T\\Q\\v\\R\\1l\\5K\\5J\\3w\\2l\\6z\\l\\17\\25\\1R\\Y\\1J\\1K\\1o\\0\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\k\\O\\B\\Y\\6w\\3f\\1Y\\6t\\2u\\2O\\2P\\4h\\2h\\4e\\48\\B\\Y\\6G\\6I\\r\\2d\\2t\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\m\\O\\N\\6F\\Q\\N\\2N\\1U\\10\\4f\\4l\\32\\4m\\r\\2d\\2t\\W\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\m\\0\\0\\E\\1T\\1i\\v\\R\\r\\1R\\Y\\l\\1e\\16\\1n\\1v\\U\\T\\1o\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\k\\O\\1w\\B\\1S\\r\\N\\2N\\1U\\10\\2Y\\4e\\48\\X\\32\\F\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\m\\O\\v\\R\\1i\\49\\6b\\3r\\1z\\L\\v\\R\\47\\46\\Q\\47\\3A\\6a\\6m\\l\\17\\25\\1B\\6l\\B\\4p\\2w\\Y\\4p\\r\\1J\\1K\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\G\\O\\17\\11\\4q\\4t\\4v\\2b\\1W\\1w\\B\\1g\\L\\N\\2N\\1U\\l\\E\\4r\\V\\1S\\1i\\1w\\22\\1S\\J\\17\\11\\4q\\4t\\4v\\2b\\1W\\1w\\3m\\1g\\L\\N\\2N\\1U\\l\\E\\1w\\22\\1S\\J\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\1M\\O\\D\\N\\v\\R\\r\\1w\\3m\\1S\\N\\l\\E\\4H\\3f\\1w\\22\\1S\\W\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\G\\0\\0\\1R\\Y\\2b\\1W\\r\\4u\\2x\\l\\2G\\20\\1j\\26\\2m\\1h\\1q\\1L\\E\\1T\\1l\\v\\R\\1R\\Y\\E\\1p\\3x\\4s\\1Q\\1N\\1A\\2s\\1y\\0\\2r\\k\\15\\18\\r\\1r\\2k\\U\\T\\4b\\1j\\L\\1X\\l\\4M\\4I\\17\\11\\3x\\Y\\1d\\2E\\2j\\Q\\4T\\4z\\4g\\4E\\4i\\Q\\4B\\F\\5p\\3u\\Q\\5h\\1x\\2j\\Q\\5g\\16\\5w\\5y\\51\\4W\\2n\\r\\2b\\1W\\W\\1R\\Y\\2b\\1W\\l\\17\\11\\10\\1t\\2w\\5a\\1t\\2b\\1W\\W\\f\\3\\a\\g\\e\\9\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\7\\2\\3\\1\\5\\4\\1M\\0\\0\\E\\1T\\1i\\v\\R\\1R\\Y\\1S\\5c\\1x\\l\\2G\\20\\1j\\26\\2m\\1h\\1q\\1L\\E\\1T\\1l\\v\\R\\1R\\Y\\E\\1p\\3x\\4s\\1Q\\1N\\1A\\2s\\1y\\0\\2r\\k\\15\\18\\r\\U\\T\\2a\\T\\W\\f\\3\\a\\g\\e\\9\\f\\A\\5\\g\\e\\9\\e\\9\\f\\A\\3\\c\\n\\C\\g\\e\\9\\f\\A\\u\\6\\q\\h\\g\\e\\9\\f\\1\\o\\a\\b\\5\\6\\0\\6\\C\\5\\8\\S\\z\\6\\8\\H\\6\\A\\1C\\d\\K\\d\\1\\o\\a\\b\\5\\6\\z\\g\\P\\b\\2\\n\\c\\P\\x\\c\\2\\h\\c\\d\\n\\0\\S\\0\\s\\1c\\2\\o\\6\\b\\c\\2\\0\\13\\O\\0\\M\\K\\d\\a\\0\\6\\d\\t\\1Z\\0\\S\\0\\n\\c\\o\\1c\\q\\8\\2\\6\\x\\t\\8\\6\\2V\\h\\8\\q\\8\\2\\6\\1\\1A\\C\\1y\\d\\t\\1O\\d\\q\\8\\13\\z\\d\\z\\O\\4\\K\\d\\a\\0\\6\\8\\q\\5\\2c\\a\\8\\s\\0\\S\\0\\z\\z\\4\\K\\d\\a\\0\\a\\8\\t\\8\\H\\1s\\c\\a\\2Q\\8\\t\\d\\h\\2c\\a\\8\\s\\0\\S\\0\\A\\5e\\13\\u\\6\\6\\5\\1\\3B\\i\\2L\\A\\2L\\A\\O\\3B\\2L\\P\\M\\k\\57\\1a\\I\\2L\\x\\13\\t\\b\\1\\a\\c\\d\\n\\4o\\14\\14\\t\\1c\\b\\s\\d\\2\\4o\\1C\\b\\d\\2\\3\\b\\d\\c\\1D\\1c\\O\\2L\\x\\o\\c\\q\\A\\b\\4\\s\\c\\a\\0\\13\\K\\d\\a\\0\\b\\0\\S\\0\\6\\d\\t\\1Z\\x\\h\\8\\2\\t\\6\\u\\0\\p\\0\\k\\4\\0\\b\\0\\g\\0\\p\\k\\4\\0\\b\\p\\p\\O\\0\\M\\6\\8\\q\\5\\2c\\a\\8\\s\\0\\S\\0\\6\\d\\t\\1Z\\1P\\b\\1F\\x\\u\\a\\8\\s\\4\\b\\s\\0\\13\\a\\8\\t\\8\\H\\1s\\c\\a\\2Q\\8\\t\\d\\h\\2c\\a\\8\\s\\x\\6\\8\\1\\6\\13\\6\\8\\q\\5\\2c\\a\\8\\s\\O\\O\\0\\M\\6\\d\\t\\1Z\\1P\\b\\1F\\x\\1\\6\\C\\h\\8\\x\\n\\b\\1\\5\\h\\d\\C\\0\\S\\0\\z\\b\\2\\h\\b\\2\\8\\p\\3\\h\\c\\o\\1D\\z\\4\\I\\8\\h\\1\\8\\0\\M\\6\\d\\t\\1Z\\1P\\b\\1F\\x\\5\\d\\a\\8\\2\\6\\1O\\c\\n\\8\\x\\a\\8\\q\\c\\K\\8\\1m\\u\\b\\h\\n\\13\\6\\d\\t\\1Z\\1P\\b\\1F\\O\\4\\I\\I\\I\\4\\f\\A\\1\\o\\a\\b\\5\\6\\g");',62,418,'u0020|u0073|u006e|u0062|u003b|u0070|u0074|u0026|u0065|u000a|u0072|u0069|u006f|u0061|u000d|u003c|u003e|u006c|u003a|u0030|u0031|u5e94|u0032|u0064|u0063|u002d|u006d|u7684|u0066|u0067|u0068|u7ba1|uff0e|u002e|u673a|u0022|u002f|u51b7|u0079|u5ba4|u8bbe|u6c34|u0033|u0078|u007d|uff1b|u0076|uff0c|u007b|u5916|u0029|u0077|u3001|u9053|u003d|u5b9a|u89c4|u6c14|u3002|u51dd|u70ed|u7a7a|u4e0d|u7528|u8c03|u0028|u007a|u0037|u5408|u91c7|u0035|u7f6e|u0036|u5185|u0075|u7cfb|u7b26|u0023|u65f6|u6807|u548c|u884c|u7edf|u53ca|u0043|u4e0b|uff1a|u8ba1|u51c6|u6709|u0046|u71c3|u98ce|u5217|u4fdd|u5ea6|u0054|u95f4|u0042|u9632|u006a|u006b|u6392|u005d|u901a|u8303|u4e0e|u63aa|u65bd|u300a|u0034|u0047|u004e|u005b|u300b|u7edd|u5c42|u5907|u9762|u5236|u6599|u5e76|u5728|u0041|u73b0|u5efa|u62a4|u6cf5|u5f0f|u53d6|u56fd|u5f53|u538b|u4e8e|u786e|u6750|u0048|u90e8|u4e14|u5b9c|u7b51|u6613|u56f4|u5c0f|u5173|u7b49|u5bb6|u9ad8|u6d41|u91cf|u4fee|u0038|uff0f|u4f4d|u9001|u8377|u6216|u80fd|u6c42|u5242|u636e|u56de|u623f|u6839|u6570|u8981|u6309|u529b|u4f7f|u0039|u5206|u005c|u8282|u8868|u8fc7|u7a0b|u004c|u5761|u914d|u63a5|u002b|u0045|u5730|u0044|u5f97|u7ec4|u6240|u533a|u7ed3|u5de5|u573a|u4f53|u8d1f|u4f5c|u5b89|u65b9|u5f62|u4f9b|u5411|u53e3|u6280|u8d28|u94dc|u5bb9|u66f4|u79ef|u0050|u672f|u6e29|u540c|u68c0|u96f7|u5c4b|u4e4b|u6574|u7269|u4f4e|u5e03|u4ef6|u5bfc|u9876|u52a8|u697c|u003f|u88c5|u6b21|u7f8e|u4ee5|u9009|u4e0a|u7ec7|u004a|u6696|u6c11|u529f|u53ef|u0009|u5168|u500d|u5468|u6ee1|u89c2|u8db3|u0025|u5316|u5dee|u7f1d|u65e0|u957f|uff5e|u004d|u680f|u4e3a|u706b|u5899|u7a7f|u751f|u652f|u5e73|u6267|u7aef|u5e72|u4ea7|u5141|u56e0|u4e2d|u5927|u53d1|u8fde|u8bb8|u9732|u603b|u007c|u6865|u975e|u9694|u5219|u95ed|u6027|u5b54|u8d85|u7545|u7d20|u963b|u4fa7|u5438|u5c11|u6362|u5b50|document|u6cb9|u786c|u5148|u7f51|u7136|u6b63|u4f18|u5929|u6db2|u8fdb|u77f3|u5c04|u6ee4|u6e7f|u57df|u6e90|u76ca|u8d44|u005f|u63d0|u624b|u6548|u6237|u5f3a|u5ba2|u0052|u0053|u002c|write|u9ed1|u96be|u5e93|u539a|u0059|u005e|u7248|u7efc|u5bc6|u62e9|u671d|u5212|u566a|u58f0|u5c40|u53c2|u7387|u591a|u8054|u4e1a|u7b97|u6cd5|u8fd0|u7ecf|u5f8b|u6d4e|u53d8|u6c61|u8f66|u96e8|u65ad|u6321|u626b|u59cb|u5165|u9664|u9644|u5176|u51cf|u632f|u51bb|u5458|u76f4|u68af|u4eba|u94a2|u950c|u6cc4|u76d8|u9540|u653e|u96c6|u5851|u522b|u626c|u5f84|u6700|u4e13|u5934|u710a|u6cbf|u7b2c|u948e|u677f|u67b6|u54c1|u805a|u8fdc|u9759|u7535|u79bb|u7a97|u826f|u597d|u6b62|u5904|u8150|u5371|u9669|u8680|u7206|u987b|u8f93|u6784|u5fc5|u4ecb|u627f|u91cd|u5747|u8f7d|u7559|u64cd|u51c0|u8ddd|u58c1|u635f|u8fd8|u5931|u9f50'.split('|'),0,{}))
</script>
