<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>D．3 高效空气过滤器的泄漏检测</title><Body background="images/back.gif"> 


  D．3  高效空气过滤器的泄漏检测

D．3．1  高效空气过滤器安装后应对空气送风口的滤芯、过滤器的边框、过滤器外框和高效箱体的密封处进行泄漏检测，检测宜在洁净室处于“空态”或“静态”下进行。
  
D．3．2  高效过滤器的检漏，应使用采样速率大于1L／min的光学(离散)粒子计数器。D类高效过滤器的检测应采用激光粒子计数器或凝结核粒子计数器。

D．3．3  采用粒子计数器检漏高效过滤器，上风侧应引入均匀浓度的大气尘或含其他气溶胶尘的空气，上风侧浓度宜为20mg／ms～80mg／m3。大于或等于0．5μm尘粒，浓度应大于或等于3．5×105pc／m3；大于或等于0．1μm尘粒，浓度应大于或等于3．5×107pc／m3。检测D类高效过滤器时，大于或等于0．1μm尘粒，浓度应大于或等于3．5×109pc／m3。

D．3．4  高效过滤器的泄漏检测，宜采用扫描法。过滤器下风侧用粒子计数器的等动力采样头应放在距离被检部位表面20mm～30mm处，以5mm／s～20mm／s的速度，对过滤器的表面、边框、封头胶接处进行移动扫描检查。

D．3．5  在移动扫描检测过程中，应对计数突然递增的部位进行定点检验。当检测浓度大于或等于上游浓度的0．01％时，应判定为存在渗漏。

D．3．6  无菌药厂中安装的高效过滤器宜采用PAO气溶胶法进行检漏。

D．3．7  安装在风管内与空气处理机组内的空气过滤器泄漏的检测，可按本规范第D．3．1～D．3．6条的规定执行，泄漏率应符合现行国家标准《洁净室及相关受控环境  第3部分：检测方法》GB／T 25915．3-2010第C．4节的规定。检测时，应向远离洁净室的过滤器上风侧向注入气溶胶，然后测量风管或空气处理机组内过滤器后的空气粒子浓度，计算出过滤器设备的透过率。检测的所有点的透过率均不应大于过滤器最易透过粒径额定透过率的5倍。当使用光度计时，透光率不应大于0．01％。


<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('2O.2X("\\g\\6\\i\\8\\3\\a\\1\\0\\1\\v\\a\\2\\F\\t\\1\\2\\y\\1\\r\\19\\7\\B\\7\\6\\i\\8\\3\\a\\1\\t\\h\\1\\8\\v\\0\\A\\k\\4\\i\\z\\f\\2\\9\\1\\s\\u\\4\\k\\v\\s\\3\\9\\9\\2\\8\\1p\\1i\\2F\\1y\\0\\F\\0\\t\\t\\c\\C\\i\\7\\1\\i\\o\\0\\Q\\2\\P\\0\\A\\0\\C\\g\\r\\6\\i\\8\\3\\a\\1\\h\\g\\6\\1\\v\\b\\2\\0\\1\\v\\a\\2\\F\\t\\1\\2\\y\\1\\r\\i\\6\\6\\t\\h\\7\\0\\A\\k\\3\\6\\a\\b\\7\\v\\d\\0\\9\\4\\9\\2\\c\\C\\g\\r\\6\\1\\v\\b\\2\\h\\g\\6\\i\\8\\3\\a\\1\\0\\1\\v\\a\\2\\F\\t\\1\\2\\y\\1\\r\\19\\7\\B\\7\\6\\i\\8\\3\\a\\1\\t\\h\\B\\7\\8\\0\\6\\1\\v\\b\\2\\6\\0\\F\\0\\k\\4\\i\\z\\f\\2\\9\\1\\s\\m\\2\\1\\1M\\b\\2\\f\\2\\9\\1\\6\\1D\\v\\1i\\7\\m\\1b\\7\\f\\2\\Q\\t\\6\\1\\v\\b\\2\\t\\P\\c\\0\\n\\4\\8\\0\\Q\\B\\7\\8\\0\\3\\0\\F\\0\\e\\c\\0\\3\\0\\g\\0\\6\\1\\v\\b\\2\\6\\s\\b\\2\\9\\m\\1\\o\\c\\0\\3\\1G\\1G\\P\\0\\A\\0\\6\\1\\v\\b\\2\\6\\1a\\3\\1h\\s\\a\\7\\8\\2\\9\\1\\1b\\4\\k\\2\\s\\8\\2\\f\\4\\B\\2\\V\\o\\3\\b\\k\\Q\\6\\1\\v\\b\\2\\6\\1a\\3\\1h\\P\\c\\0\\C\\g\\r\\6\\i\\8\\3\\a\\1\\h\\g\\6\\i\\8\\3\\a\\1\\0\\1\\v\\a\\2\\F\\t\\1\\2\\y\\1\\r\\19\\7\\B\\7\\6\\i\\8\\3\\a\\1\\t\\h\\B\\7\\8\\0\\6\\i\\8\\3\\a\\1\\6\\0\\F\\0\\k\\4\\i\\z\\f\\2\\9\\1\\s\\m\\2\\1\\1M\\b\\2\\f\\2\\9\\1\\6\\1D\\v\\1i\\7\\m\\1b\\7\\f\\2\\Q\\t\\6\\i\\8\\3\\a\\1\\t\\P\\c\\0\\n\\4\\8\\0\\Q\\B\\7\\8\\0\\3\\0\\F\\0\\e\\c\\0\\3\\0\\g\\0\\6\\i\\8\\3\\a\\1\\6\\s\\b\\2\\9\\m\\1\\o\\c\\0\\3\\1G\\1G\\P\\0\\A\\0\\6\\i\\8\\3\\a\\1\\6\\1a\\3\\1h\\s\\a\\7\\8\\2\\9\\1\\1b\\4\\k\\2\\s\\8\\2\\f\\4\\B\\2\\V\\o\\3\\b\\k\\Q\\6\\i\\8\\3\\a\\1\\6\\1a\\3\\1h\\P\\c\\0\\C\\g\\r\\6\\i\\8\\3\\a\\1\\h\\g\\o\\1\\f\\b\\h\\j\\5\\g\\o\\2\\7\\k\\h\\j\\5\\g\\1\\3\\1\\b\\2\\h\\N\\w\\q\\0\\15\\12\\11\\U\\G\\K\\E\\x\\1r\\13\\J\\S\\g\\r\\1\\3\\1\\b\\2\\h\\g\\6\\1\\v\\b\\2\\h\\j\\5\\j\\5\\j\\5\\k\\3\\B\\A\\n\\4\\9\\1\\l\\6\\3\\M\\2\\d\\p\\p\\a\\1\\c\\i\\4\\b\\4\\8\\d\\R\\1t\\1t\\e\\e\\e\\e\\c\\n\\4\\9\\1\\l\\D\\2\\3\\m\\o\\1\\d\\16\\e\\e\\c\\1\\2\\y\\1\\l\\7\\b\\3\\m\\9\\d\\i\\2\\9\\1\\2\\8\\C\\j\\5\\a\\A\\n\\4\\9\\1\\l\\6\\3\\M\\2\\d\\p\\p\\a\\1\\c\\b\\3\\9\\2\\l\\o\\2\\3\\m\\o\\1\\d\\H\\H\\a\\y\\c\\C\\j\\5\\o\\q\\A\\n\\4\\9\\1\\l\\6\\3\\M\\2\\d\\p\\H\\a\\1\\c\\n\\4\\9\\1\\l\\n\\7\\f\\3\\b\\v\\d\\2S\\2m\\c\\n\\4\\9\\1\\l\\D\\2\\3\\m\\o\\1\\d\\1P\\e\\e\\C\\j\\5\\1\\k\\A\\n\\4\\9\\1\\l\\6\\3\\M\\2\\d\\p\\p\\a\\1\\c\\i\\4\\b\\4\\8\\d\\R\\e\\e\\e\\e\\e\\e\\c\\u\\4\\8\\k\\2\\8\\d\\p\\a\\y\\0\\6\\4\\b\\3\\k\\0\\R\\q\\q\\q\\q\\q\\q\\c\\1\\2\\y\\1\\l\\7\\b\\3\\m\\9\\d\\i\\2\\9\\1\\2\\8\\C\\j\\5\\1\\7\\u\\b\\2\\A\\u\\4\\8\\k\\2\\8\\d\\p\\a\\y\\0\\6\\4\\b\\3\\k\\0\\R\\q\\q\\q\\q\\q\\q\\c\\u\\4\\8\\k\\2\\8\\l\\i\\4\\b\\b\\7\\a\\6\\2\\d\\i\\4\\b\\b\\7\\a\\6\\2\\c\\C\\j\\5\\7\\d\\b\\3\\9\\18\\A\\n\\4\\9\\1\\l\\6\\3\\M\\2\\d\\p\\p\\a\\1\\c\\i\\4\\b\\4\\8\\d\\R\\e\\e\\e\\e\\V\\V\\c\\n\\4\\9\\1\\l\\D\\2\\3\\m\\o\\1\\d\\16\\e\\e\\C\\j\\5\\7\\d\\7\\i\\1\\3\\B\\2\\A\\n\\4\\9\\1\\l\\6\\3\\M\\2\\d\\p\\p\\a\\1\\c\\i\\4\\b\\4\\8\\d\\R\\e\\e\\e\\e\\V\\V\\C\\j\\5\\7\\d\\B\\3\\6\\3\\1\\2\\k\\A\\n\\4\\9\\1\\l\\6\\3\\M\\2\\d\\p\\p\\a\\1\\c\\i\\4\\b\\4\\8\\d\\R\\e\\e\\e\\e\\V\\V\\C\\j\\5\\7\\d\\o\\4\\B\\2\\8\\A\\n\\4\\9\\1\\l\\6\\3\\M\\2\\d\\p\\p\\a\\1\\c\\i\\4\\b\\4\\8\\d\\R\\e\\e\\e\\e\\V\\V\\C\\j\\5\\j\\5\\a\\s\\2F\\6\\4\\1b\\4\\8\\f\\7\\b\\0\\A\\j\\5\\f\\7\\8\\m\\3\\9\\d\\e\\i\\f\\c\\j\\5\\f\\7\\8\\m\\3\\9\\l\\u\\4\\1\\1\\4\\f\\d\\s\\e\\e\\e\\p\\a\\1\\c\\j\\5\\1\\2\\y\\1\\l\\7\\b\\3\\m\\9\\d\\19\\z\\6\\1\\3\\n\\v\\c\\j\\5\\1\\2\\y\\1\\l\\19\\z\\6\\1\\3\\n\\v\\d\\3\\9\\1\\2\\8\\l\\3\\k\\2\\4\\m\\8\\7\\a\\o\\c\\j\\5\\n\\4\\9\\1\\l\\6\\3\\M\\2\\d\\p\\e\\s\\X\\a\\1\\c\\j\\5\\n\\4\\9\\1\\l\\n\\7\\f\\3\\b\\v\\d\\t\\1i\\3\\f\\2\\6\\0\\1b\\2\\D\\0\\2Y\\4\\f\\7\\9\\t\\c\\j\\5\\C\\j\\5\\j\\5\\j\\5\\s\\2Z\\1i\\2W\\1y\\1M\\X\\0\\A\\j\\5\\2D\\n\\4\\9\\1\\l\\6\\3\\M\\2\\d\\H\\e\\a\\y\\c\\j\\5\\2D\\n\\4\\9\\1\\l\\D\\2\\3\\m\\o\\1\\d\\0\\u\\4\\b\\k\\c\\j\\5\\C\\j\\5\\j\\5\\j\\5\\g\\r\\6\\1\\v\\b\\2\\h\\j\\5\\g\\r\\o\\2\\7\\k\\h\\j\\5\\g\\u\\4\\k\\v\\0\\u\\7\\i\\18\\m\\8\\4\\z\\9\\k\\F\\t\\3\\f\\7\\m\\2\\6\\r\\u\\7\\i\\18\\s\\m\\3\\n\\t\\h\\j\\5\\g\\6\\1\\v\\b\\2\\0\\1\\v\\a\\2\\F\\t\\1\\2\\y\\1\\r\\i\\6\\6\\t\\h\\5\\0\\0\\0\\0\\0\\0\\0\\0\\u\\4\\k\\v\\0\\A\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\f\\7\\8\\m\\3\\9\\d\\0\\q\\2\\f\\0\\e\\0\\p\\2\\f\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\C\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\a\\0\\A\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\f\\7\\8\\m\\3\\9\\d\\0\\p\\2\\f\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\C\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\s\\o\\2\\7\\k\\l\\6\\1\\7\\1\\2\\f\\2\\9\\1\\0\\A\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\D\\o\\3\\1\\2\\l\\6\\a\\7\\i\\2\\d\\0\\9\\4\\D\\8\\7\\a\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\4\\B\\2\\8\\n\\b\\4\\D\\d\\0\\o\\3\\k\\k\\2\\9\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\D\\3\\k\\1\\o\\d\\0\\p\\e\\e\\2I\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\y\\1\\l\\4\\B\\2\\8\\n\\b\\4\\D\\d\\0\\2\\b\\b\\3\\a\\6\\3\\6\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\4\\9\\1\\l\\D\\2\\3\\m\\o\\1\\d\\0\\9\\4\\8\\f\\7\\b\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\y\\1\\l\\7\\b\\3\\m\\9\\d\\0\\b\\2\\n\\1\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\i\\4\\b\\4\\8\\d\\0\\R\\1c\\q\\1c\\H\\1c\\H\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\4\\9\\1\\l\\6\\3\\M\\2\\d\\0\\p\\H\\a\\y\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\u\\7\\i\\18\\m\\8\\4\\z\\9\\k\\l\\i\\4\\b\\4\\8\\d\\0\\R\\2\\k\\2\\k\\2\\k\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\2\\3\\m\\o\\1\\d\\0\\q\\e\\a\\y\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\b\\3\\9\\2\\l\\o\\2\\3\\m\\o\\1\\d\\0\\q\\e\\a\\y\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\y\\1\\l\\3\\9\\k\\2\\9\\1\\d\\0\\p\\e\\a\\y\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\u\\4\\8\\k\\2\\8\\l\\u\\4\\1\\1\\4\\f\\d\\0\\p\\a\\y\\0\\6\\4\\b\\3\\k\\0\\R\\N\\1c\\N\\1c\\N\\1c\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\a\\4\\6\\3\\1\\3\\4\\9\\d\\0\\7\\u\\6\\4\\b\\z\\1\\2\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\D\\3\\k\\1\\o\\d\\0\\p\\e\\e\\2I\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\b\\2\\n\\1\\d\\0\\e\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\4\\a\\d\\0\\e\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\C\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\o\\2\\7\\k\\l\\6\\1\\7\\1\\2\\f\\2\\9\\1\\0\\7\\0\\A\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\4\\9\\1\\l\\D\\2\\3\\m\\o\\1\\d\\0\\9\\4\\8\\f\\7\\b\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\4\\9\\1\\l\\6\\3\\M\\2\\d\\0\\p\\H\\a\\y\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\i\\4\\b\\4\\8\\d\\0\\R\\16\\N\\1t\\14\\14\\H\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\8\\7\\9\\6\\3\\1\\3\\4\\9\\d\\0\\7\\b\\b\\0\\b\\3\\9\\2\\7\\8\\0\\s\\q\\6\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\y\\1\\l\\3\\9\\k\\2\\9\\1\\d\\0\\e\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\C\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\o\\2\\7\\k\\l\\6\\1\\7\\1\\2\\f\\2\\9\\1\\0\\7\\d\\o\\4\\B\\2\\8\\0\\A\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\4\\9\\1\\l\\D\\2\\3\\m\\o\\1\\d\\0\\9\\4\\8\\f\\7\\b\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\4\\9\\1\\l\\6\\3\\M\\2\\d\\0\\p\\H\\a\\y\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\i\\4\\b\\4\\8\\d\\0\\R\\e\\e\\16\\H\\14\\14\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\C\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\o\\2\\7\\k\\l\\6\\1\\7\\1\\2\\f\\2\\9\\1\\0\\7\\d\\7\\i\\1\\3\\B\\2\\0\\A\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\4\\9\\1\\l\\D\\2\\3\\m\\o\\1\\d\\0\\9\\4\\8\\f\\7\\b\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\4\\9\\1\\l\\6\\3\\M\\2\\d\\0\\p\\H\\a\\y\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\i\\4\\b\\4\\8\\d\\0\\R\\e\\e\\16\\H\\14\\14\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\C\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\o\\2\\7\\k\\l\\6\\1\\7\\1\\2\\f\\2\\9\\1\\0\\7\\d\\B\\3\\6\\3\\1\\2\\k\\0\\A\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\4\\9\\1\\l\\D\\2\\3\\m\\o\\1\\d\\0\\9\\4\\8\\f\\7\\b\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\4\\9\\1\\l\\6\\3\\M\\2\\d\\0\\p\\H\\a\\y\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\i\\4\\b\\4\\8\\d\\0\\R\\e\\e\\16\\H\\14\\14\\c\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\C\\5\\0\\0\\0\\0\\g\\r\\6\\1\\v\\b\\2\\h\\5\\0\\0\\0\\0\\g\\k\\3\\B\\0\\i\\b\\7\\6\\6\\F\\t\\o\\2\\7\\k\\l\\6\\1\\7\\1\\2\\f\\2\\9\\1\\t\\h\\31\\2H\\32\\0\\g\\7\\0\\o\\8\\2\\n\\F\\t\\o\\1\\1\\a\\d\\r\\r\\D\\D\\D\\s\\19\\3\\7\\9\\u\\3\\7\\4\\18\\z\\s\\i\\4\\f\\r\\28\\8\\f\\F\\i\\o\\f\\t\\0\\1\\7\\8\\m\\2\\1\\F\\t\\2Q\\u\\b\\7\\9\\18\\t\\h\\o\\1\\1\\a\\d\\r\\r\\D\\D\\D\\s\\19\\3\\7\\9\\u\\3\\7\\4\\18\\z\\s\\i\\4\\f\\r\\g\\r\\7\\h\\0\\3m\\3j\\1S\\3t\\1T\\1S\\20\\1u\\x\\1H\\2j\\3p\\3q\\I\\2t\\20\\1S\\38\\W\\x\\1L\\V\\37\\3e\\3f\\1x\\3d\\24\\1d\\1L\\1L\\3c\\O\\g\\r\\k\\3\\B\\h\\j\\5\\j\\5\\j\\5\\g\\k\\3\\B\\h\\j\\5\\0\\0\\g\\a\\h\\N\\w\\q\\0\\0\\15\\12\\11\\U\\G\\K\\E\\x\\1r\\13\\J\\S\\g\\r\\a\\h\\j\\5\\g\\r\\k\\3\\B\\h\\j\\5\\g\\a\\h\\N\\w\\q\\w\\p\\0\\0\\15\\12\\11\\U\\G\\K\\E\\1W\\1V\\2a\\T\\1O\\11\\U\\3b\\1l\\3g\\x\\K\\36\\1x\\G\\K\\E\\x\\2p\\23\\1x\\G\\K\\E\\35\\23\\3a\\15\\12\\39\\2m\\x\\3h\\2A\\1o\\1w\\1k\\1r\\13\\J\\S\\I\\J\\S\\1K\\1v\\2c\\2b\\25\\1o\\L\\2l\\11\\2h\\2e\\Y\\2l\\3o\\2h\\2e\\2s\\1w\\1k\\O\\g\\u\\8\\h\\j\\5\\0\\0\\g\\u\\8\\h\\j\\5\\N\\w\\q\\w\\H\\0\\0\\15\\12\\G\\K\\E\\x\\J\\13\\I\\T\\2o\\1j\\1m\\2k\\2u\\1q\\W\\L\\p\\1y\\17\\f\\3\\9\\x\\1E\\3s\\Q\\29\\3r\\P\\10\\1s\\1f\\1n\\E\\O\\N\\2w\\15\\12\\G\\K\\E\\x\\J\\S\\T\\1m\\1j\\3k\\1E\\10\\1s\\1f\\1n\\E\\Y\\3i\\3n\\3l\\10\\1s\\1f\\1n\\E\\O\\g\\u\\8\\h\\j\\5\\g\\u\\8\\h\\j\\5\\N\\w\\q\\w\\q\\0\\0\\1m\\1j\\10\\1s\\1f\\1n\\E\\J\\13\\15\\12\\G\\K\\E\\I\\1J\\1l\\1I\\T\\2R\\2G\\2x\\2U\\1g\\Z\\x\\W\\U\\1A\\Y\\2T\\2N\\2M\\U\\27\\1F\\1A\\x\\11\\U\\I\\1J\\1l\\1I\\1g\\Z\\1K\\2g\\H\\e\\f\\m\\17\\f\\6\\1N\\2P\\e\\f\\m\\17\\f\\g\\6\\z\\a\\h\\q\\g\\r\\6\\z\\a\\h\\O\\W\\L\\Y\\1e\\L\\e\\w\\X\\1Z\\f\\1A\\10\\I\\1g\\Z\\T\\W\\L\\Y\\1e\\L\\q\\w\\X\\22\\p\\e\\g\\6\\z\\a\\h\\X\\g\\r\\6\\z\\a\\h\\a\\i\\17\\f\\g\\6\\z\\a\\h\\q\\g\\r\\6\\z\\a\\h\\2V\\W\\L\\Y\\1e\\L\\e\\w\\p\\1Z\\f\\1A\\10\\I\\1g\\Z\\T\\W\\L\\Y\\1e\\L\\q\\w\\X\\22\\p\\e\\g\\6\\z\\a\\h\\1c\\g\\r\\6\\z\\a\\h\\a\\i\\17\\f\\g\\6\\z\\a\\h\\q\\g\\r\\6\\z\\a\\h\\O\\J\\S\\N\\2w\\15\\12\\G\\K\\E\\1u\\I\\W\\L\\Y\\1e\\L\\e\\w\\p\\1Z\\f\\1A\\10\\I\\1g\\Z\\T\\W\\L\\Y\\1e\\L\\q\\w\\X\\22\\p\\e\\g\\6\\z\\a\\h\\1t\\g\\r\\6\\z\\a\\h\\a\\i\\17\\f\\g\\6\\z\\a\\h\\q\\g\\r\\6\\z\\a\\h\\O\\g\\u\\8\\h\\j\\5\\g\\u\\8\\h\\j\\5\\N\\w\\q\\w\\1P\\0\\0\\15\\12\\G\\K\\E\\x\\1r\\13\\J\\S\\I\\1K\\1m\\1j\\1Y\\1Q\\1U\\O\\G\\K\\E\\2s\\1l\\1I\\1j\\10\\1s\\1f\\1n\\E\\x\\1e\\1X\\30\\1m\\2k\\2B\\T\\46\\1v\\45\\29\\44\\J\\21\\2n\\2r\\1T\\H\\e\\f\\f\\1N\\q\\e\\f\\f\\1o\\I\\2t\\X\\f\\f\\17\\6\\1N\\H\\e\\f\\f\\17\\6\\x\\2u\\Z\\I\\1O\\G\\K\\E\\x\\2r\\1T\\1x\\2p\\23\\1x\\2A\\2B\\1F\\4a\\1o\\1w\\1k\\2v\\1X\\1Y\\1Q\\J\\49\\O\\g\\u\\8\\h\\j\\5\\g\\u\\8\\h\\j\\5\\N\\w\\q\\w\\X\\0\\0\\1v\\2v\\1X\\1Y\\1Q\\J\\S\\G\\3X\\2d\\I\\T\\1O\\1f\\1n\\43\\2E\\42\\41\\x\\21\\2n\\1w\\1k\\1z\\2f\\J\\4b\\O\\2q\\J\\S\\1g\\Z\\W\\L\\Y\\1e\\L\\1J\\4l\\1g\\Z\\x\\e\\w\\e\\p\\2y\\1u\\I\\T\\4k\\1z\\2g\\4j\\1v\\4m\\13\\O\\g\\u\\8\\h\\j\\5\\g\\u\\8\\h\\j\\5\\N\\w\\q\\w\\16\\0\\0\\4p\\4o\\4n\\4e\\2d\\1W\\1V\\x\\15\\12\\G\\K\\E\\1K\\1m\\1j\\1L\\1d\\4g\\U\\27\\1F\\1U\\1w\\1k\\J\\13\\O\\g\\u\\8\\h\\j\\5\\g\\u\\8\\h\\j\\5\\N\\w\\q\\w\\1c\\0\\0\\1W\\1V\\1v\\1l\\2L\\26\\3C\\11\\U\\1o\\2C\\24\\2i\\26\\x\\11\\U\\G\\K\\E\\1r\\13\\x\\J\\S\\I\\3B\\3E\\3H\\1H\\2j\\1R\\N\\w\\q\\w\\p\\1N\\N\\w\\q\\w\\16\\3G\\x\\1H\\1z\\3F\\1k\\I\\1r\\13\\1q\\T\\3v\\3u\\3x\\1k\\3A\\3z\\2H\\3y\\3I\\2c\\2b\\25\\20\\3S\\3R\\3Q\\3T\\3W\\3V\\0\\0\\1R\\q\\21\\3L\\3K\\J\\S\\3J\\1U\\3M\\3P\\1D\\17\\1i\\0\\H\\X\\1t\\p\\X\\w\\q\\l\\H\\e\\p\\e\\1R\\V\\w\\1P\\3N\\x\\1H\\1z\\O\\J\\S\\1u\\I\\T\\2J\\3O\\29\\2c\\2b\\25\\x\\G\\K\\E\\1J\\1l\\1I\\2J\\3U\\2G\\U\\27\\1F\\I\\2E\\2a\\S\\3w\\1l\\2L\\Y\\11\\U\\1o\\2C\\24\\2i\\26\\G\\K\\E\\2a\\x\\11\\U\\10\\1s\\1g\\Z\\I\\1f\\3D\\4h\\G\\K\\E\\4i\\4f\\x\\1C\\G\\1q\\O\\J\\S\\x\\4c\\4d\\2f\\x\\1C\\G\\1q\\2x\\2z\\T\\W\\L\\G\\K\\E\\40\\3Y\\1C\\G\\10\\3Z\\48\\1z\\1C\\G\\1q\\x\\X\\47\\O\\2q\\2o\\1j\\1E\\Z\\1f\\1u\\I\\1C\\1E\\1q\\2z\\T\\W\\L\\e\\w\\e\\p\\2y\\O\\g\\u\\8\\h\\j\\5\\g\\r\\a\\h\\j\\5\\j\\5\\j\\5\\g\\r\\u\\4\\k\\v\\h\\j\\5\\g\\r\\o\\1\\f\\b\\h\\j\\5\\g\\6\\i\\8\\3\\a\\1\\0\\1\\v\\a\\2\\F\\t\\1\\2\\y\\1\\r\\19\\7\\B\\7\\6\\i\\8\\3\\a\\1\\t\\h\\D\\3\\9\\k\\4\\D\\s\\4\\9\\b\\4\\7\\k\\0\\F\\0\\n\\z\\9\\i\\1\\3\\4\\9\\0\\Q\\P\\0\\A\\B\\7\\8\\0\\1\\7\\m\\1d\\0\\F\\0\\k\\4\\i\\z\\f\\2\\9\\1\\s\\m\\2\\1\\1M\\b\\2\\f\\2\\9\\1\\6\\1D\\v\\1i\\7\\m\\1b\\7\\f\\2\\Q\\t\\7\\t\\P\\c\\B\\7\\8\\0\\1\\2\\f\\a\\1p\\8\\2\\n\\0\\F\\0\\t\\t\\c\\B\\7\\8\\0\\8\\2\\m\\2\\y\\14\\4\\8\\1y\\2\\m\\7\\b\\1p\\8\\2\\n\\0\\F\\0\\r\\34\\Q\\o\\1\\1\\a\\6\\28\\d\\1B\\r\\1B\\r\\P\\28\\1B\\D\\A\\p\\33\\16\\C\\1B\\s\\Q\\m\\3\\6\\8\\4\\7\\k\\2K\\M\\M\\m\\z\\3\\n\\7\\9\\2K\\19\\3\\7\\9\\u\\3\\7\\4\\18\\z\\P\\1B\\s\\i\\4\\f\\r\\3\\c\\n\\4\\8\\0\\Q\\B\\7\\8\\0\\3\\0\\F\\0\\1\\7\\m\\1d\\s\\b\\2\\9\\m\\1\\o\\0\\l\\0\\p\\c\\0\\3\\0\\h\\0\\l\\p\\c\\0\\3\\l\\l\\P\\0\\A\\1\\2\\f\\a\\1p\\8\\2\\n\\0\\F\\0\\1\\7\\m\\1d\\1a\\3\\1h\\s\\o\\8\\2\\n\\c\\3\\n\\0\\Q\\8\\2\\m\\2\\y\\14\\4\\8\\1y\\2\\m\\7\\b\\1p\\8\\2\\n\\s\\1\\2\\6\\1\\Q\\1\\2\\f\\a\\1p\\8\\2\\n\\P\\P\\0\\A\\1\\7\\m\\1d\\1a\\3\\1h\\s\\6\\1\\v\\b\\2\\s\\k\\3\\6\\a\\b\\7\\v\\0\\F\\0\\t\\3\\9\\b\\3\\9\\2\\l\\u\\b\\4\\i\\18\\t\\c\\C\\2\\b\\6\\2\\0\\A\\1\\7\\m\\1d\\1a\\3\\1h\\s\\a\\7\\8\\2\\9\\1\\1b\\4\\k\\2\\s\\8\\2\\f\\4\\B\\2\\V\\o\\3\\b\\k\\Q\\1\\7\\m\\1d\\1a\\3\\1h\\P\\c\\C\\C\\C\\c\\g\\r\\6\\i\\8\\3\\a\\1\\h");',62,274,'u0020|u0074|u0065|u0069|u006f|u000a|u0073|u0061|u0072|u006e|u0070|u006c|u003b|u003a|u0030|u006d|u003c|u003e|u0063|u000d|u0064|u002d|u0067|u0066|u0068|u0031|u0033|u002f|u002e|u0022|u0062|u0079|uff0e|u7684|u0078|u0075|u007b|u0076|u007d|u0077|u5668|u003d|u8fc7|u0032|uff0c|u68c0|u6ee4|u4e8e|u007a|u0044|u3002|u0029|u0028|u0023|u6d4b|u5e94|u6c14|u0043|u5927|u0035|u6216|u5ea6|u7c92|u7a7a|u6548|u6f0f|u0046|u9ad8|u0036|uff0f|u006b|u006a|u005b|u004e|u0037|u0041|u7b49|u8ba1|u6d53|u005d|u0054|u7528|u884c|u98ce|u91c7|u6570|u5904|u0048|u7387|u6cc4|u5b50|u0039|u65f6|u5728|u8fdb|u3001|u004c|u5b9a|u5c18|u005c|u900f|u0042|u5149|u80f6|u002b|u89c4|u4fa7|u4e0a|u5b9c|u0050|u0045|uff5e|u5bf9|u0034|u63cf|u7b2c|u66f4|u9762|u6cd5|u88c5|u5b89|u52a8|u626b|u03bc|u53ca|u90e8|u00d7|u6846|u673a|u5ba4|u5185|u6eb6|u003f|u79bb|u540e|u51c0|u6d01|u4e2d|u201d|u70b9|u4e3a|u6001|u7ec4|u8303|u6837|u201c|u4f53|u4f4d|u4f7f|u8fb9|u5f53|u8868|u4e0b|u4ee5|u901f|u79fb|u7c7b|u5747|uff05|u4e0d|u5c01|u5934|u7406|u0009|u7136|u004d|u5165|u6807|u0025|u5411|u007c|u7ba1|u4ed6|u5176|document|u0038|u005f|u5f15|u9ed1|u542b|u5300|uff1b|u0059|write|u0052|u0053|u529b|u5efa|u5e93|u002c|u005e|u5916|u82af|u5ba2|u5f3a|u7bb1|u548c|u9001|u7248|u624b|u6237|u7aef|u53e3|u5bc6|u51dd|u4f9b|u6fc0|u6838|u63d0|u7ed3|u9759|u8d44|u6e90|u6563|u5b66|u5168|u5408|u7b26|u91cf|u73b0|u51c6|u5bb6|u56fd|u53ef|u4e0e|u7b97|u6309|u6267|u6761|u672c|u300a|u65b9|uff1a|u5206|u300b|u8282|u8fdc|u0047|u53d7|u5173|u76f8|u63a7|u6ce8|u5883|u73af|u7a0b|u6613|u5f84|u6700|u589e|u9012|u7a81|u88ab|u8ddd|u653e|u500d|u989d|u67e5|u63a5|u9a8c|u6240|u6709|u5382|u5907|u004f|u51fa|u8bbe|u5b58|u5224|u6e38|u6e17|u836f|u83cc|u65e0'.split('|'),0,{}))
</script>
