<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>D．9 室内自净时间的检测</title><Body background="images/back.gif"> 


  D．9  室内自净时间的检测

D．9．1  非单向流洁净室自净时间的检测，应以大气尘或烟雾发生器等尘源为基准，采用粒子计数器测试。
  
D．9．2  应测量洁净室内靠近回风口处稳定的含尘浓度作为达到自净状态的参照量。

D．9．3  当以大气尘为基准时，应将洁净室停止运行相当时间，在室内含尘浓度已接近于大气浓度时，测取洁净室内靠近回风口处的含尘浓度。然后开机，定时读数(通常可设置每间隔6s读数一次)，直到回风口处的含尘浓度回复到原来的稳定状态，记录下所需的时间(t)。

D．9．4  当以人工尘源为基准时，应将烟雾发生器(如巴兰香烟)放置在地面上1．8m及以上室中心，发烟1min～2min后停止，等待1min测出洁净室内靠近回风口处的含尘浓度。然后开机，定时读数(通常可设置每间隔6s读数一次)，直到回风口处的含尘浓度回复到原来的稳定状态，记录下所需的时间(t)。

D．9．5  由初始浓度、室内达到稳定的浓度，实际换气次数，可得到计算自净时间。将实测自净时间与计算自净时间进行对比，当实测自净时间不大于1．2倍计算自净时间时，应判为合格。

D．9．6  洁净室的自净性能还可以采用100：1自净时间或洁净度恢复率来表示。

<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('2U.2T("\\n\\9\\h\\7\\3\\d\\1\\0\\1\\t\\d\\2\\A\\r\\1\\2\\v\\1\\s\\10\\6\\w\\6\\9\\h\\7\\3\\d\\1\\r\\o\\1\\7\\t\\0\\x\\f\\4\\h\\N\\i\\2\\8\\1\\q\\u\\4\\f\\t\\q\\3\\8\\8\\2\\7\\1e\\1f\\24\\1r\\0\\A\\0\\r\\r\\b\\y\\h\\6\\1\\h\\m\\0\\B\\2\\C\\0\\x\\0\\y\\n\\s\\9\\h\\7\\3\\d\\1\\o\\n\\9\\1\\t\\a\\2\\0\\1\\t\\d\\2\\A\\r\\1\\2\\v\\1\\s\\h\\9\\9\\r\\o\\6\\0\\x\\f\\3\\9\\d\\a\\6\\t\\c\\0\\8\\4\\8\\2\\b\\y\\n\\s\\9\\1\\t\\a\\2\\o\\n\\9\\h\\7\\3\\d\\1\\0\\1\\t\\d\\2\\A\\r\\1\\2\\v\\1\\s\\10\\6\\w\\6\\9\\h\\7\\3\\d\\1\\r\\o\\w\\6\\7\\0\\9\\1\\t\\a\\2\\9\\0\\A\\0\\f\\4\\h\\N\\i\\2\\8\\1\\q\\l\\2\\1\\1t\\a\\2\\i\\2\\8\\1\\9\\1W\\t\\1f\\6\\l\\14\\6\\i\\2\\B\\r\\9\\1\\t\\a\\2\\r\\C\\b\\0\\k\\4\\7\\0\\B\\w\\6\\7\\0\\3\\0\\A\\0\\e\\b\\0\\3\\0\\n\\0\\9\\1\\t\\a\\2\\9\\q\\a\\2\\8\\l\\1\\m\\b\\0\\3\\1w\\1w\\C\\0\\x\\0\\9\\1\\t\\a\\2\\9\\13\\3\\12\\q\\d\\6\\7\\2\\8\\1\\14\\4\\f\\2\\q\\7\\2\\i\\4\\w\\2\\O\\m\\3\\a\\f\\B\\9\\1\\t\\a\\2\\9\\13\\3\\12\\C\\b\\0\\y\\n\\s\\9\\h\\7\\3\\d\\1\\o\\n\\9\\h\\7\\3\\d\\1\\0\\1\\t\\d\\2\\A\\r\\1\\2\\v\\1\\s\\10\\6\\w\\6\\9\\h\\7\\3\\d\\1\\r\\o\\w\\6\\7\\0\\9\\h\\7\\3\\d\\1\\9\\0\\A\\0\\f\\4\\h\\N\\i\\2\\8\\1\\q\\l\\2\\1\\1t\\a\\2\\i\\2\\8\\1\\9\\1W\\t\\1f\\6\\l\\14\\6\\i\\2\\B\\r\\9\\h\\7\\3\\d\\1\\r\\C\\b\\0\\k\\4\\7\\0\\B\\w\\6\\7\\0\\3\\0\\A\\0\\e\\b\\0\\3\\0\\n\\0\\9\\h\\7\\3\\d\\1\\9\\q\\a\\2\\8\\l\\1\\m\\b\\0\\3\\1w\\1w\\C\\0\\x\\0\\9\\h\\7\\3\\d\\1\\9\\13\\3\\12\\q\\d\\6\\7\\2\\8\\1\\14\\4\\f\\2\\q\\7\\2\\i\\4\\w\\2\\O\\m\\3\\a\\f\\B\\9\\h\\7\\3\\d\\1\\9\\13\\3\\12\\C\\b\\0\\y\\n\\s\\9\\h\\7\\3\\d\\1\\o\\n\\m\\1\\i\\a\\o\\g\\5\\n\\m\\2\\6\\f\\o\\g\\5\\n\\1\\3\\1\\a\\2\\o\\P\\K\\S\\0\\R\\15\\Q\\G\\E\\M\\J\\1R\\Y\\n\\s\\1\\3\\1\\a\\2\\o\\n\\9\\1\\t\\a\\2\\o\\g\\5\\g\\5\\g\\5\\f\\3\\w\\x\\k\\4\\8\\1\\j\\9\\3\\I\\2\\c\\p\\p\\d\\1\\b\\h\\4\\a\\4\\7\\c\\L\\S\\S\\e\\e\\e\\e\\b\\k\\4\\8\\1\\j\\z\\2\\3\\l\\m\\1\\c\\V\\e\\e\\b\\1\\2\\v\\1\\j\\6\\a\\3\\l\\8\\c\\h\\2\\8\\1\\2\\7\\y\\g\\5\\d\\x\\k\\4\\8\\1\\j\\9\\3\\I\\2\\c\\p\\p\\d\\1\\b\\a\\3\\8\\2\\j\\m\\2\\3\\l\\m\\1\\c\\H\\H\\d\\v\\b\\y\\g\\5\\m\\D\\x\\k\\4\\8\\1\\j\\9\\3\\I\\2\\c\\p\\H\\d\\1\\b\\k\\4\\8\\1\\j\\k\\6\\i\\3\\a\\t\\c\\2X\\2W\\b\\k\\4\\8\\1\\j\\z\\2\\3\\l\\m\\1\\c\\1Y\\e\\e\\y\\g\\5\\1\\f\\x\\k\\4\\8\\1\\j\\9\\3\\I\\2\\c\\p\\p\\d\\1\\b\\h\\4\\a\\4\\7\\c\\L\\e\\e\\e\\e\\e\\e\\b\\u\\4\\7\\f\\2\\7\\c\\p\\d\\v\\0\\9\\4\\a\\3\\f\\0\\L\\D\\D\\D\\D\\D\\D\\b\\1\\2\\v\\1\\j\\6\\a\\3\\l\\8\\c\\h\\2\\8\\1\\2\\7\\y\\g\\5\\1\\6\\u\\a\\2\\x\\u\\4\\7\\f\\2\\7\\c\\p\\d\\v\\0\\9\\4\\a\\3\\f\\0\\L\\D\\D\\D\\D\\D\\D\\b\\u\\4\\7\\f\\2\\7\\j\\h\\4\\a\\a\\6\\d\\9\\2\\c\\h\\4\\a\\a\\6\\d\\9\\2\\b\\y\\g\\5\\6\\c\\a\\3\\8\\11\\x\\k\\4\\8\\1\\j\\9\\3\\I\\2\\c\\p\\p\\d\\1\\b\\h\\4\\a\\4\\7\\c\\L\\e\\e\\e\\e\\O\\O\\b\\k\\4\\8\\1\\j\\z\\2\\3\\l\\m\\1\\c\\V\\e\\e\\y\\g\\5\\6\\c\\6\\h\\1\\3\\w\\2\\x\\k\\4\\8\\1\\j\\9\\3\\I\\2\\c\\p\\p\\d\\1\\b\\h\\4\\a\\4\\7\\c\\L\\e\\e\\e\\e\\O\\O\\y\\g\\5\\6\\c\\w\\3\\9\\3\\1\\2\\f\\x\\k\\4\\8\\1\\j\\9\\3\\I\\2\\c\\p\\p\\d\\1\\b\\h\\4\\a\\4\\7\\c\\L\\e\\e\\e\\e\\O\\O\\y\\g\\5\\6\\c\\m\\4\\w\\2\\7\\x\\k\\4\\8\\1\\j\\9\\3\\I\\2\\c\\p\\p\\d\\1\\b\\h\\4\\a\\4\\7\\c\\L\\e\\e\\e\\e\\O\\O\\y\\g\\5\\g\\5\\d\\q\\24\\9\\4\\14\\4\\7\\i\\6\\a\\0\\x\\g\\5\\i\\6\\7\\l\\3\\8\\c\\e\\h\\i\\b\\g\\5\\i\\6\\7\\l\\3\\8\\j\\u\\4\\1\\1\\4\\i\\c\\q\\e\\e\\e\\p\\d\\1\\b\\g\\5\\1\\2\\v\\1\\j\\6\\a\\3\\l\\8\\c\\10\\N\\9\\1\\3\\k\\t\\b\\g\\5\\1\\2\\v\\1\\j\\10\\N\\9\\1\\3\\k\\t\\c\\3\\8\\1\\2\\7\\j\\3\\f\\2\\4\\l\\7\\6\\d\\m\\b\\g\\5\\k\\4\\8\\1\\j\\9\\3\\I\\2\\c\\p\\e\\q\\1I\\d\\1\\b\\g\\5\\k\\4\\8\\1\\j\\k\\6\\i\\3\\a\\t\\c\\r\\1f\\3\\i\\2\\9\\0\\14\\2\\z\\0\\2O\\4\\i\\6\\8\\r\\b\\g\\5\\y\\g\\5\\g\\5\\g\\5\\q\\2Q\\1f\\2S\\1r\\1t\\1I\\0\\x\\g\\5\\20\\k\\4\\8\\1\\j\\9\\3\\I\\2\\c\\H\\e\\d\\v\\b\\g\\5\\20\\k\\4\\8\\1\\j\\z\\2\\3\\l\\m\\1\\c\\0\\u\\4\\a\\f\\b\\g\\5\\y\\g\\5\\g\\5\\g\\5\\n\\s\\9\\1\\t\\a\\2\\o\\g\\5\\n\\s\\m\\2\\6\\f\\o\\g\\5\\n\\u\\4\\f\\t\\0\\u\\6\\h\\11\\l\\7\\4\\N\\8\\f\\A\\r\\3\\i\\6\\l\\2\\9\\s\\u\\6\\h\\11\\q\\l\\3\\k\\r\\o\\g\\5\\n\\9\\1\\t\\a\\2\\0\\1\\t\\d\\2\\A\\r\\1\\2\\v\\1\\s\\h\\9\\9\\r\\o\\5\\0\\0\\0\\0\\0\\0\\0\\0\\u\\4\\f\\t\\0\\x\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\i\\6\\7\\l\\3\\8\\c\\0\\D\\2\\i\\0\\e\\0\\p\\2\\i\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\y\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\d\\0\\x\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\i\\6\\7\\l\\3\\8\\c\\0\\p\\2\\i\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\y\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\q\\m\\2\\6\\f\\j\\9\\1\\6\\1\\2\\i\\2\\8\\1\\0\\x\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\m\\3\\1\\2\\j\\9\\d\\6\\h\\2\\c\\0\\8\\4\\z\\7\\6\\d\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\4\\w\\2\\7\\k\\a\\4\\z\\c\\0\\m\\3\\f\\f\\2\\8\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\3\\f\\1\\m\\c\\0\\p\\e\\e\\21\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\v\\1\\j\\4\\w\\2\\7\\k\\a\\4\\z\\c\\0\\2\\a\\a\\3\\d\\9\\3\\9\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\8\\1\\j\\z\\2\\3\\l\\m\\1\\c\\0\\8\\4\\7\\i\\6\\a\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\v\\1\\j\\6\\a\\3\\l\\8\\c\\0\\a\\2\\k\\1\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\4\\a\\4\\7\\c\\0\\L\\1g\\D\\1g\\H\\1g\\H\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\8\\1\\j\\9\\3\\I\\2\\c\\0\\p\\H\\d\\v\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\u\\6\\h\\11\\l\\7\\4\\N\\8\\f\\j\\h\\4\\a\\4\\7\\c\\0\\L\\2\\f\\2\\f\\2\\f\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\m\\2\\3\\l\\m\\1\\c\\0\\D\\e\\d\\v\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\a\\3\\8\\2\\j\\m\\2\\3\\l\\m\\1\\c\\0\\D\\e\\d\\v\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\v\\1\\j\\3\\8\\f\\2\\8\\1\\c\\0\\p\\e\\d\\v\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\u\\4\\7\\f\\2\\7\\j\\u\\4\\1\\1\\4\\i\\c\\0\\p\\d\\v\\0\\9\\4\\a\\3\\f\\0\\L\\P\\1g\\P\\1g\\P\\1g\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\d\\4\\9\\3\\1\\3\\4\\8\\c\\0\\6\\u\\9\\4\\a\\N\\1\\2\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\3\\f\\1\\m\\c\\0\\p\\e\\e\\21\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\a\\2\\k\\1\\c\\0\\e\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\4\\d\\c\\0\\e\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\y\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\m\\2\\6\\f\\j\\9\\1\\6\\1\\2\\i\\2\\8\\1\\0\\6\\0\\x\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\8\\1\\j\\z\\2\\3\\l\\m\\1\\c\\0\\8\\4\\7\\i\\6\\a\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\8\\1\\j\\9\\3\\I\\2\\c\\0\\p\\H\\d\\v\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\4\\a\\4\\7\\c\\0\\L\\V\\P\\S\\X\\X\\H\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\7\\6\\8\\9\\3\\1\\3\\4\\8\\c\\0\\6\\a\\a\\0\\a\\3\\8\\2\\6\\7\\0\\q\\D\\9\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\v\\1\\j\\3\\8\\f\\2\\8\\1\\c\\0\\e\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\y\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\m\\2\\6\\f\\j\\9\\1\\6\\1\\2\\i\\2\\8\\1\\0\\6\\c\\m\\4\\w\\2\\7\\0\\x\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\8\\1\\j\\z\\2\\3\\l\\m\\1\\c\\0\\8\\4\\7\\i\\6\\a\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\8\\1\\j\\9\\3\\I\\2\\c\\0\\p\\H\\d\\v\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\4\\a\\4\\7\\c\\0\\L\\e\\e\\V\\H\\X\\X\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\y\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\m\\2\\6\\f\\j\\9\\1\\6\\1\\2\\i\\2\\8\\1\\0\\6\\c\\6\\h\\1\\3\\w\\2\\0\\x\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\8\\1\\j\\z\\2\\3\\l\\m\\1\\c\\0\\8\\4\\7\\i\\6\\a\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\8\\1\\j\\9\\3\\I\\2\\c\\0\\p\\H\\d\\v\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\4\\a\\4\\7\\c\\0\\L\\e\\e\\V\\H\\X\\X\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\y\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\m\\2\\6\\f\\j\\9\\1\\6\\1\\2\\i\\2\\8\\1\\0\\6\\c\\w\\3\\9\\3\\1\\2\\f\\0\\x\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\8\\1\\j\\z\\2\\3\\l\\m\\1\\c\\0\\8\\4\\7\\i\\6\\a\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\4\\8\\1\\j\\9\\3\\I\\2\\c\\0\\p\\H\\d\\v\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\4\\a\\4\\7\\c\\0\\L\\e\\e\\V\\H\\X\\X\\b\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\y\\5\\0\\0\\0\\0\\n\\s\\9\\1\\t\\a\\2\\o\\5\\0\\0\\0\\0\\n\\f\\3\\w\\0\\h\\a\\6\\9\\9\\A\\r\\m\\2\\6\\f\\j\\9\\1\\6\\1\\2\\i\\2\\8\\1\\r\\o\\35\\37\\36\\0\\n\\6\\0\\m\\7\\2\\k\\A\\r\\m\\1\\1\\d\\c\\s\\s\\z\\z\\z\\q\\10\\3\\6\\8\\u\\3\\6\\4\\11\\N\\q\\h\\4\\i\\s\\1P\\7\\i\\A\\h\\m\\i\\r\\0\\1\\6\\7\\l\\2\\1\\A\\r\\2Z\\u\\a\\6\\8\\11\\r\\o\\m\\1\\1\\d\\c\\s\\s\\z\\z\\z\\q\\10\\3\\6\\8\\u\\3\\6\\4\\11\\N\\q\\h\\4\\i\\s\\n\\s\\6\\o\\0\\2Y\\30\\1J\\32\\2a\\1J\\1S\\E\\J\\31\\2z\\2x\\1O\\F\\1c\\1S\\1J\\2B\\1m\\J\\1K\\O\\2D\\2C\\2y\\2k\\2E\\1G\\17\\1K\\1K\\2L\\U\\n\\s\\f\\3\\w\\o\\g\\5\\g\\5\\g\\5\\n\\f\\3\\w\\o\\g\\5\\0\\0\\n\\d\\o\\P\\K\\S\\0\\0\\R\\15\\Q\\G\\E\\M\\J\\1R\\Y\\n\\s\\d\\o\\g\\5\\n\\s\\f\\3\\w\\o\\g\\5\\n\\d\\o\\P\\K\\S\\K\\p\\0\\0\\2K\\2N\\2M\\2J\\18\\G\\R\\Q\\G\\E\\M\\J\\1R\\Y\\F\\1i\\1c\\1m\\1o\\W\\2n\\1x\\2e\\1U\\27\\1L\\25\\W\\1O\\1h\\1Q\\1N\\F\\2j\\2p\\2G\\2F\\1p\\1b\\1L\\Y\\2I\\U\\n\\u\\7\\o\\g\\5\\0\\0\\n\\u\\7\\o\\g\\5\\P\\K\\S\\K\\H\\0\\0\\1i\\Y\\1Z\\18\\G\\R\\15\\1D\\1y\\16\\1n\\1k\\1l\\1s\\1a\\J\\1d\\W\\Z\\T\\2H\\1h\\2l\\19\\Q\\G\\1H\\1E\\J\\3y\\3x\\1Z\\U\\n\\u\\7\\o\\g\\5\\n\\u\\7\\o\\g\\5\\P\\K\\S\\K\\D\\0\\0\\1q\\1c\\1m\\1o\\W\\1h\\1Q\\1N\\E\\F\\1i\\1B\\18\\G\\R\\23\\29\\3A\\2m\\3t\\1q\\E\\M\\F\\26\\R\\15\\1d\\W\\Z\\T\\3s\\3u\\1y\\2i\\1m\\1o\\Z\\T\\E\\F\\Y\\3w\\18\\G\\R\\15\\1D\\1y\\16\\1n\\1k\\1l\\J\\1d\\W\\Z\\T\\U\\2f\\1C\\2g\\1G\\F\\1a\\E\\1v\\1b\\B\\2b\\2c\\1u\\2d\\1F\\1X\\M\\22\\V\\9\\1v\\1b\\2h\\1z\\C\\F\\2u\\19\\16\\1n\\1k\\1l\\J\\1d\\W\\Z\\T\\16\\1T\\19\\2v\\1A\\J\\1s\\1a\\1H\\1E\\F\\2t\\2s\\2q\\2r\\2w\\J\\E\\M\\B\\1\\C\\U\\n\\u\\7\\o\\g\\5\\n\\u\\7\\o\\g\\5\\P\\K\\S\\K\\1Y\\0\\0\\1q\\1c\\3I\\3H\\W\\1O\\1h\\1Q\\1N\\E\\F\\1i\\1B\\1x\\2e\\1U\\27\\1L\\B\\3E\\3G\\3F\\3e\\1x\\C\\3d\\1F\\26\\3f\\2a\\28\\p\\K\\3g\\i\\1S\\1c\\28\\R\\3a\\3c\\F\\1U\\1x\\p\\i\\3\\8\\3o\\H\\i\\3\\8\\1C\\23\\29\\F\\25\\3q\\p\\i\\3\\8\\Y\\3j\\18\\G\\R\\15\\1D\\1y\\16\\1n\\1k\\1l\\J\\1d\\W\\Z\\T\\U\\2f\\1C\\2g\\1G\\F\\1a\\E\\1v\\1b\\B\\2b\\2c\\1u\\2d\\1F\\1X\\M\\22\\V\\9\\1v\\1b\\2h\\1z\\C\\F\\2u\\19\\16\\1n\\1k\\1l\\J\\1d\\W\\Z\\T\\16\\1T\\19\\2v\\1A\\J\\1s\\1a\\1H\\1E\\F\\2t\\2s\\2q\\2r\\2w\\J\\E\\M\\B\\1\\C\\U\\n\\u\\7\\o\\g\\5\\n\\u\\7\\o\\g\\5\\P\\K\\S\\K\\1I\\0\\0\\3l\\3m\\3k\\Z\\T\\2k\\R\\15\\2l\\19\\1s\\1a\\J\\Z\\T\\F\\1V\\3i\\3r\\1o\\1z\\1b\\F\\1u\\3p\\19\\1p\\1M\\Q\\G\\E\\M\\U\\1B\\1V\\Y\\Q\\G\\E\\M\\3n\\1p\\1M\\Q\\G\\E\\M\\3b\\2m\\38\\39\\F\\1q\\1V\\Y\\Q\\G\\E\\M\\3h\\1m\\2i\\p\\K\\H\\3C\\1p\\1M\\Q\\G\\E\\M\\E\\F\\1i\\3D\\1h\\3K\\3L\\U\\n\\u\\7\\o\\g\\5\\n\\u\\7\\o\\g\\5\\P\\K\\S\\K\\V\\0\\0\\18\\G\\R\\J\\Q\\G\\3v\\3B\\3z\\1u\\1c\\2j\\2p\\p\\e\\e\\33\\p\\Q\\G\\E\\M\\2n\\18\\G\\T\\2P\\1T\\2V\\1A\\2R\\34\\U\\n\\s\\d\\o\\g\\5\\g\\5\\g\\5\\n\\s\\u\\4\\f\\t\\o\\g\\5\\n\\s\\m\\1\\i\\a\\o\\g\\5\\n\\9\\h\\7\\3\\d\\1\\0\\1\\t\\d\\2\\A\\r\\1\\2\\v\\1\\s\\10\\6\\w\\6\\9\\h\\7\\3\\d\\1\\r\\o\\z\\3\\8\\f\\4\\z\\q\\4\\8\\a\\4\\6\\f\\0\\A\\0\\k\\N\\8\\h\\1\\3\\4\\8\\0\\B\\C\\0\\x\\w\\6\\7\\0\\1\\6\\l\\17\\0\\A\\0\\f\\4\\h\\N\\i\\2\\8\\1\\q\\l\\2\\1\\1t\\a\\2\\i\\2\\8\\1\\9\\1W\\t\\1f\\6\\l\\14\\6\\i\\2\\B\\r\\6\\r\\C\\b\\w\\6\\7\\0\\1\\2\\i\\d\\1e\\7\\2\\k\\0\\A\\0\\r\\r\\b\\w\\6\\7\\0\\7\\2\\l\\2\\v\\X\\4\\7\\1r\\2\\l\\6\\a\\1e\\7\\2\\k\\0\\A\\0\\s\\2A\\B\\m\\1\\1\\d\\9\\1P\\c\\1j\\s\\1j\\s\\C\\1P\\1j\\z\\x\\p\\3J\\V\\y\\1j\\q\\B\\l\\3\\9\\7\\4\\6\\f\\2o\\I\\I\\l\\N\\3\\k\\6\\8\\2o\\10\\3\\6\\8\\u\\3\\6\\4\\11\\N\\C\\1j\\q\\h\\4\\i\\s\\3\\b\\k\\4\\7\\0\\B\\w\\6\\7\\0\\3\\0\\A\\0\\1\\6\\l\\17\\q\\a\\2\\8\\l\\1\\m\\0\\j\\0\\p\\b\\0\\3\\0\\o\\0\\j\\p\\b\\0\\3\\j\\j\\C\\0\\x\\1\\2\\i\\d\\1e\\7\\2\\k\\0\\A\\0\\1\\6\\l\\17\\13\\3\\12\\q\\m\\7\\2\\k\\b\\3\\k\\0\\B\\7\\2\\l\\2\\v\\X\\4\\7\\1r\\2\\l\\6\\a\\1e\\7\\2\\k\\q\\1\\2\\9\\1\\B\\1\\2\\i\\d\\1e\\7\\2\\k\\C\\C\\0\\x\\1\\6\\l\\17\\13\\3\\12\\q\\9\\1\\t\\a\\2\\q\\f\\3\\9\\d\\a\\6\\t\\0\\A\\0\\r\\3\\8\\a\\3\\8\\2\\j\\u\\a\\4\\h\\11\\r\\b\\y\\2\\a\\9\\2\\0\\x\\1\\6\\l\\17\\13\\3\\12\\q\\d\\6\\7\\2\\8\\1\\14\\4\\f\\2\\q\\7\\2\\i\\4\\w\\2\\O\\m\\3\\a\\f\\B\\1\\6\\l\\17\\13\\3\\12\\C\\b\\y\\y\\y\\b\\n\\s\\9\\h\\7\\3\\d\\1\\o");',62,234,'u0020|u0074|u0065|u0069|u006f|u000a|u0061|u0072|u006e|u0073|u006c|u003b|u003a|u0070|u0030|u0064|u000d|u0063|u006d|u002d|u0066|u0067|u0068|u003c|u003e|u0031|u002e|u0022|u002f|u0079|u0062|u0078|u0076|u007b|u007d|u0077|u003d|u0028|u0029|u0033|u65f6|uff0c|u51c0|u0032|u007a|u7684|uff0e|u0023|u95f4|u0075|u0043|u0044|u81ea|u5ba4|u0039|u5ea6|u3002|u0036|u5c18|u0046|u6d4b|u6d53|u006a|u006b|u005d|u005b|u004e|u5185|u56de|u0041|u6d01|u5230|u5b9a|u6570|u4ee5|u542b|u0048|u0054|u0037|u4e3a|u5e94|u005c|u53e3|u5904|u5927|u98ce|u6c14|u8ba1|u5f53|u004c|u7a33|u0045|u53ef|u8bfb|u002b|u70df|u8fd1|u6b21|u6765|u5c06|u540e|u9760|u6001|u7f6e|u673a|u72b6|u0035|u66f4|u0050|u5668|u7b97|u51c6|u6e90|u003f|u57fa|u68c0|u53ca|u590d|u53d1|u5b9e|u0042|u6bcf|u0034|u91cf|u0009|u0025|u9694|u505c|u004d|u7b49|u5728|u751f|u4e0a|u6b62|u9762|u901a|u5e38|u8bbe|u96fe|u7136|u5f00|u4e00|u4e8e|u91c7|u3001|u8fbe|u884c|u6216|u007c|u7528|u4e0b|u6240|u5f55|u8bb0|u76f4|u539f|u9700|u8d44|u7aef|u8303|u005e|u5f3a|u6237|u5ba2|u624b|u5b50|u7c92|u4f5c|u8bd5|u6d41|u975e|u7248|u5411|u5355|u0052|u6062|u0053|u8868|u0059|write|document|u7387|u4f53|u9ed1|u63d0|u005f|u4f9b|u89c4|u5168|uff1a|u793a|u5efa|u5e93|u6807|u5bf9|u6bd4|u4e2d|u8fdb|u5fc3|u653e|u9999|u5730|u0038|u4e0d|u9645|u51fa|u59cb|u7531|u521d|u4e0e|uff5e|u5f97|u5f85|u6362|u5df2|u76f8|u63a5|u6027|u53d6|u7167|u53c2|u8fd8|u8fd0|u80fd|u500d|u5224|u5982|u5170|u5df4|u5de5|u4eba|u002c|u5408|u683c'.split('|'),0,{}))
</script>
