<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>11．2 主控项目</title><Body background="images/back.gif"> 


  11．2  主控项目

11．2．1  通风与空调工程完工后，为了使工程达到预期的目标，规定应进行系统的测定和调整(简称调试)。它包括设备的单机试运转和调试及非设计满负荷条件下的联合试运转及调试两大内容。这是必须进行的工艺过程，其中，系统非设计满负荷条件下的联合试运转及调试，还可分为单个或多个子分部工程系统的联合试运转与调试，及整个分部工程系统的联合试运转与平衡调整。

11．2．2  本条列举了通风与空调工程系统八类典型设备的单机试运转应达到的主控项目及要求。

11．2．3  本条规定了通风与空调工程系统非设计满负荷条件下的联动试运转及调试，应达到的主要控制项目及要求。
本条第1款强调系统总风量调试结果与设计风量的偏差范围控制在—5％～10％。调试前应与设计沟通，明确各个风系统的设计风量值。对于空调系统来说，都有一个空气过滤器在使用后由于积尘会增加系统的阻力的特性，因此系统调试的初始风量应大于或等于设计风量，为正偏差。

11．2．4  通风与空调工程中的防排烟系统是建筑内的安全保障救生设备系统，施工企业调试的最终结果应符合设计和消防的验收规定。

11．2．5  本条规定了洁净空调工程系统无生产负荷的联动试运转及调试应达到的主控项目及要求。洁净室洁净度的测定，一般应以空态或静态为主，并应符合设计的规定等级。另外，工程也可以采用与业主商定验收状态条件下，进行室内的洁净度的测定和验证。

11．2．6  本条规定了蓄能空调系统联动试运转及调试应达到的主控项目及要求。
1  载冷剂的性能参数是保证冰蓄冷系统正常运行的重要环节，要严格地按照设计文件及厂家技术文件的要求进行载冷剂的配制及充注。
2  蓄冷空调系统运行包括制冷机蓄冷模式、制冷机蓄冷同时供冷模式、制冷机单独供冷模式、蓄冷装置单独供冷模式、制冷机与蓄冷装置联合供冷模式。
按设计文件要求对各运行模式单独进行调试，系统运行应正常、平稳；
3  各运行模式转换时，系统控制方式符合设计要求，系统各设备(制冷机、蓄冷装置、泵、阀门等)转换动作应正确，运行应无异常。系统正常运行的合格条件是在最大负荷条件下运行不少于一个蓄冷(热)释冷(热)的周期过程。

11．2．7  本条规定了空调工程系统非设计满负荷条件下的联动试运转的时间规定。


<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('3o.3p("\\l\\7\\h\\8\\3\\b\\1\\0\\1\\v\\b\\2\\D\\t\\1\\2\\w\\1\\u\\1h\\9\\y\\9\\7\\h\\8\\3\\b\\1\\t\\m\\1\\8\\v\\0\\z\\i\\4\\h\\U\\n\\2\\6\\1\\s\\f\\4\\i\\v\\s\\3\\6\\6\\2\\8\\1C\\1A\\2A\\1P\\0\\D\\0\\t\\t\\a\\x\\h\\9\\1\\h\\q\\0\\N\\2\\M\\0\\z\\0\\x\\l\\u\\7\\h\\8\\3\\b\\1\\m\\l\\7\\1\\v\\c\\2\\0\\1\\v\\b\\2\\D\\t\\1\\2\\w\\1\\u\\h\\7\\7\\t\\m\\9\\0\\z\\i\\3\\7\\b\\c\\9\\v\\d\\0\\6\\4\\6\\2\\a\\x\\l\\u\\7\\1\\v\\c\\2\\m\\l\\7\\h\\8\\3\\b\\1\\0\\1\\v\\b\\2\\D\\t\\1\\2\\w\\1\\u\\1h\\9\\y\\9\\7\\h\\8\\3\\b\\1\\t\\m\\y\\9\\8\\0\\7\\1\\v\\c\\2\\7\\0\\D\\0\\i\\4\\h\\U\\n\\2\\6\\1\\s\\p\\2\\1\\1V\\c\\2\\n\\2\\6\\1\\7\\2p\\v\\1A\\9\\p\\1m\\9\\n\\2\\N\\t\\7\\1\\v\\c\\2\\t\\M\\a\\0\\o\\4\\8\\0\\N\\y\\9\\8\\0\\3\\0\\D\\0\\g\\a\\0\\3\\0\\l\\0\\7\\1\\v\\c\\2\\7\\s\\c\\2\\6\\p\\1\\q\\a\\0\\3\\1S\\1S\\M\\0\\z\\0\\7\\1\\v\\c\\2\\7\\1i\\3\\1n\\s\\b\\9\\8\\2\\6\\1\\1m\\4\\i\\2\\s\\8\\2\\n\\4\\y\\2\\11\\q\\3\\c\\i\\N\\7\\1\\v\\c\\2\\7\\1i\\3\\1n\\M\\a\\0\\x\\l\\u\\7\\h\\8\\3\\b\\1\\m\\l\\7\\h\\8\\3\\b\\1\\0\\1\\v\\b\\2\\D\\t\\1\\2\\w\\1\\u\\1h\\9\\y\\9\\7\\h\\8\\3\\b\\1\\t\\m\\y\\9\\8\\0\\7\\h\\8\\3\\b\\1\\7\\0\\D\\0\\i\\4\\h\\U\\n\\2\\6\\1\\s\\p\\2\\1\\1V\\c\\2\\n\\2\\6\\1\\7\\2p\\v\\1A\\9\\p\\1m\\9\\n\\2\\N\\t\\7\\h\\8\\3\\b\\1\\t\\M\\a\\0\\o\\4\\8\\0\\N\\y\\9\\8\\0\\3\\0\\D\\0\\g\\a\\0\\3\\0\\l\\0\\7\\h\\8\\3\\b\\1\\7\\s\\c\\2\\6\\p\\1\\q\\a\\0\\3\\1S\\1S\\M\\0\\z\\0\\7\\h\\8\\3\\b\\1\\7\\1i\\3\\1n\\s\\b\\9\\8\\2\\6\\1\\1m\\4\\i\\2\\s\\8\\2\\n\\4\\y\\2\\11\\q\\3\\c\\i\\N\\7\\h\\8\\3\\b\\1\\7\\1i\\3\\1n\\M\\a\\0\\x\\l\\u\\7\\h\\8\\3\\b\\1\\m\\l\\q\\1\\n\\c\\m\\e\\5\\l\\q\\2\\9\\i\\m\\e\\5\\l\\1\\3\\1\\c\\2\\m\\j\\j\\R\\A\\0\\1k\\1o\\1w\\1r\\l\\u\\1\\3\\1\\c\\2\\m\\l\\7\\1\\v\\c\\2\\m\\e\\5\\e\\5\\e\\5\\i\\3\\y\\z\\o\\4\\6\\1\\k\\7\\3\\Q\\2\\d\\j\\j\\b\\1\\a\\h\\4\\c\\4\\8\\d\\T\\2o\\2o\\g\\g\\g\\g\\a\\o\\4\\6\\1\\k\\B\\2\\3\\p\\q\\1\\d\\1l\\g\\g\\a\\1\\2\\w\\1\\k\\9\\c\\3\\p\\6\\d\\h\\2\\6\\1\\2\\8\\x\\e\\5\\b\\z\\o\\4\\6\\1\\k\\7\\3\\Q\\2\\d\\j\\j\\b\\1\\a\\c\\3\\6\\2\\k\\q\\2\\3\\p\\q\\1\\d\\A\\A\\b\\w\\a\\x\\e\\5\\q\\I\\z\\o\\4\\6\\1\\k\\7\\3\\Q\\2\\d\\j\\A\\b\\1\\a\\o\\4\\6\\1\\k\\o\\9\\n\\3\\c\\v\\d\\3N\\40\\a\\o\\4\\6\\1\\k\\B\\2\\3\\p\\q\\1\\d\\2N\\g\\g\\x\\e\\5\\1\\i\\z\\o\\4\\6\\1\\k\\7\\3\\Q\\2\\d\\j\\j\\b\\1\\a\\h\\4\\c\\4\\8\\d\\T\\g\\g\\g\\g\\g\\g\\a\\f\\4\\8\\i\\2\\8\\d\\j\\b\\w\\0\\7\\4\\c\\3\\i\\0\\T\\I\\I\\I\\I\\I\\I\\a\\1\\2\\w\\1\\k\\9\\c\\3\\p\\6\\d\\h\\2\\6\\1\\2\\8\\x\\e\\5\\1\\9\\f\\c\\2\\z\\f\\4\\8\\i\\2\\8\\d\\j\\b\\w\\0\\7\\4\\c\\3\\i\\0\\T\\I\\I\\I\\I\\I\\I\\a\\f\\4\\8\\i\\2\\8\\k\\h\\4\\c\\c\\9\\b\\7\\2\\d\\h\\4\\c\\c\\9\\b\\7\\2\\a\\x\\e\\5\\9\\d\\c\\3\\6\\1b\\z\\o\\4\\6\\1\\k\\7\\3\\Q\\2\\d\\j\\j\\b\\1\\a\\h\\4\\c\\4\\8\\d\\T\\g\\g\\g\\g\\11\\11\\a\\o\\4\\6\\1\\k\\B\\2\\3\\p\\q\\1\\d\\1l\\g\\g\\x\\e\\5\\9\\d\\9\\h\\1\\3\\y\\2\\z\\o\\4\\6\\1\\k\\7\\3\\Q\\2\\d\\j\\j\\b\\1\\a\\h\\4\\c\\4\\8\\d\\T\\g\\g\\g\\g\\11\\11\\x\\e\\5\\9\\d\\y\\3\\7\\3\\1\\2\\i\\z\\o\\4\\6\\1\\k\\7\\3\\Q\\2\\d\\j\\j\\b\\1\\a\\h\\4\\c\\4\\8\\d\\T\\g\\g\\g\\g\\11\\11\\x\\e\\5\\9\\d\\q\\4\\y\\2\\8\\z\\o\\4\\6\\1\\k\\7\\3\\Q\\2\\d\\j\\j\\b\\1\\a\\h\\4\\c\\4\\8\\d\\T\\g\\g\\g\\g\\11\\11\\x\\e\\5\\e\\5\\b\\s\\2A\\7\\4\\1m\\4\\8\\n\\9\\c\\0\\z\\e\\5\\n\\9\\8\\p\\3\\6\\d\\g\\h\\n\\a\\e\\5\\n\\9\\8\\p\\3\\6\\k\\f\\4\\1\\1\\4\\n\\d\\s\\g\\g\\g\\j\\b\\1\\a\\e\\5\\1\\2\\w\\1\\k\\9\\c\\3\\p\\6\\d\\1h\\U\\7\\1\\3\\o\\v\\a\\e\\5\\1\\2\\w\\1\\k\\1h\\U\\7\\1\\3\\o\\v\\d\\3\\6\\1\\2\\8\\k\\3\\i\\2\\4\\p\\8\\9\\b\\q\\a\\e\\5\\o\\4\\6\\1\\k\\7\\3\\Q\\2\\d\\j\\g\\s\\22\\b\\1\\a\\e\\5\\o\\4\\6\\1\\k\\o\\9\\n\\3\\c\\v\\d\\t\\1A\\3\\n\\2\\7\\0\\1m\\2\\B\\0\\3W\\4\\n\\9\\6\\t\\a\\e\\5\\x\\e\\5\\e\\5\\e\\5\\s\\3L\\1A\\3A\\1P\\1V\\22\\0\\z\\e\\5\\2R\\o\\4\\6\\1\\k\\7\\3\\Q\\2\\d\\A\\g\\b\\w\\a\\e\\5\\2R\\o\\4\\6\\1\\k\\B\\2\\3\\p\\q\\1\\d\\0\\f\\4\\c\\i\\a\\e\\5\\x\\e\\5\\e\\5\\e\\5\\l\\u\\7\\1\\v\\c\\2\\m\\e\\5\\l\\u\\q\\2\\9\\i\\m\\e\\5\\l\\f\\4\\i\\v\\0\\f\\9\\h\\1b\\p\\8\\4\\U\\6\\i\\D\\t\\3\\n\\9\\p\\2\\7\\u\\f\\9\\h\\1b\\s\\p\\3\\o\\t\\m\\e\\5\\l\\7\\1\\v\\c\\2\\0\\1\\v\\b\\2\\D\\t\\1\\2\\w\\1\\u\\h\\7\\7\\t\\m\\5\\0\\0\\0\\0\\0\\0\\0\\0\\f\\4\\i\\v\\0\\z\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\9\\8\\p\\3\\6\\d\\0\\I\\2\\n\\0\\g\\0\\j\\2\\n\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\x\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\b\\0\\z\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\9\\8\\p\\3\\6\\d\\0\\j\\2\\n\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\x\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\s\\q\\2\\9\\i\\k\\7\\1\\9\\1\\2\\n\\2\\6\\1\\0\\z\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\B\\q\\3\\1\\2\\k\\7\\b\\9\\h\\2\\d\\0\\6\\4\\B\\8\\9\\b\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\4\\y\\2\\8\\o\\c\\4\\B\\d\\0\\q\\3\\i\\i\\2\\6\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\B\\3\\i\\1\\q\\d\\0\\j\\g\\g\\30\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\w\\1\\k\\4\\y\\2\\8\\o\\c\\4\\B\\d\\0\\2\\c\\c\\3\\b\\7\\3\\7\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\4\\6\\1\\k\\B\\2\\3\\p\\q\\1\\d\\0\\6\\4\\8\\n\\9\\c\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\w\\1\\k\\9\\c\\3\\p\\6\\d\\0\\c\\2\\o\\1\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\4\\c\\4\\8\\d\\0\\T\\1t\\I\\1t\\A\\1t\\A\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\4\\6\\1\\k\\7\\3\\Q\\2\\d\\0\\j\\A\\b\\w\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\f\\9\\h\\1b\\p\\8\\4\\U\\6\\i\\k\\h\\4\\c\\4\\8\\d\\0\\T\\2\\i\\2\\i\\2\\i\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\2\\3\\p\\q\\1\\d\\0\\I\\g\\b\\w\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\3\\6\\2\\k\\q\\2\\3\\p\\q\\1\\d\\0\\I\\g\\b\\w\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\w\\1\\k\\3\\6\\i\\2\\6\\1\\d\\0\\j\\g\\b\\w\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\f\\4\\8\\i\\2\\8\\k\\f\\4\\1\\1\\4\\n\\d\\0\\j\\b\\w\\0\\7\\4\\c\\3\\i\\0\\T\\1Q\\1t\\1Q\\1t\\1Q\\1t\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\b\\4\\7\\3\\1\\3\\4\\6\\d\\0\\9\\f\\7\\4\\c\\U\\1\\2\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\B\\3\\i\\1\\q\\d\\0\\j\\g\\g\\30\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\2\\o\\1\\d\\0\\g\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\4\\b\\d\\0\\g\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\x\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\q\\2\\9\\i\\k\\7\\1\\9\\1\\2\\n\\2\\6\\1\\0\\9\\0\\z\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\4\\6\\1\\k\\B\\2\\3\\p\\q\\1\\d\\0\\6\\4\\8\\n\\9\\c\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\4\\6\\1\\k\\7\\3\\Q\\2\\d\\0\\j\\A\\b\\w\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\4\\c\\4\\8\\d\\0\\T\\1l\\1Q\\2o\\19\\19\\A\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\8\\9\\6\\7\\3\\1\\3\\4\\6\\d\\0\\9\\c\\c\\0\\c\\3\\6\\2\\9\\8\\0\\s\\I\\7\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\w\\1\\k\\3\\6\\i\\2\\6\\1\\d\\0\\g\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\x\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\q\\2\\9\\i\\k\\7\\1\\9\\1\\2\\n\\2\\6\\1\\0\\9\\d\\q\\4\\y\\2\\8\\0\\z\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\4\\6\\1\\k\\B\\2\\3\\p\\q\\1\\d\\0\\6\\4\\8\\n\\9\\c\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\4\\6\\1\\k\\7\\3\\Q\\2\\d\\0\\j\\A\\b\\w\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\4\\c\\4\\8\\d\\0\\T\\g\\g\\1l\\A\\19\\19\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\x\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\q\\2\\9\\i\\k\\7\\1\\9\\1\\2\\n\\2\\6\\1\\0\\9\\d\\9\\h\\1\\3\\y\\2\\0\\z\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\4\\6\\1\\k\\B\\2\\3\\p\\q\\1\\d\\0\\6\\4\\8\\n\\9\\c\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\4\\6\\1\\k\\7\\3\\Q\\2\\d\\0\\j\\A\\b\\w\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\4\\c\\4\\8\\d\\0\\T\\g\\g\\1l\\A\\19\\19\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\x\\5\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\s\\q\\2\\9\\i\\k\\7\\1\\9\\1\\2\\n\\2\\6\\1\\0\\9\\d\\y\\3\\7\\3\\1\\2\\i\\0\\z\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\4\\6\\1\\k\\B\\2\\3\\p\\q\\1\\d\\0\\6\\4\\8\\n\\9\\c\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\4\\6\\1\\k\\7\\3\\Q\\2\\d\\0\\j\\A\\b\\w\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\h\\4\\c\\4\\8\\d\\0\\T\\g\\g\\1l\\A\\19\\19\\a\\5\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\x\\5\\0\\0\\0\\0\\l\\u\\7\\1\\v\\c\\2\\m\\5\\0\\0\\0\\0\\l\\i\\3\\y\\0\\h\\c\\9\\7\\7\\D\\t\\q\\2\\9\\i\\k\\7\\1\\9\\1\\2\\n\\2\\6\\1\\t\\m\\2O\\37\\3F\\0\\l\\9\\0\\q\\8\\2\\o\\D\\t\\q\\1\\1\\b\\d\\u\\u\\B\\B\\B\\s\\1h\\3\\9\\6\\f\\3\\9\\4\\1b\\U\\s\\h\\4\\n\\u\\2m\\8\\n\\D\\h\\q\\n\\t\\0\\1\\9\\8\\p\\2\\1\\D\\t\\3G\\f\\c\\9\\6\\1b\\t\\m\\q\\1\\1\\b\\d\\u\\u\\B\\B\\B\\s\\1h\\3\\9\\6\\f\\3\\9\\4\\1b\\U\\s\\h\\4\\n\\u\\l\\u\\9\\m\\0\\3D\\1K\\2d\\2H\\3E\\2d\\S\\1T\\r\\1f\\32\\3J\\3K\\G\\26\\S\\2d\\2z\\1X\\r\\2c\\11\\3H\\3I\\3x\\1c\\3y\\1p\\1u\\2c\\2c\\3v\\L\\l\\u\\i\\3\\y\\m\\e\\5\\e\\5\\e\\5\\l\\i\\3\\y\\m\\e\\5\\0\\0\\l\\b\\m\\j\\j\\R\\A\\0\\0\\1k\\1o\\1w\\1r\\l\\u\\b\\m\\e\\5\\l\\u\\i\\3\\y\\m\\e\\5\\l\\b\\m\\j\\j\\R\\A\\R\\j\\0\\0\\1O\\17\\15\\14\\C\\X\\12\\3w\\X\\2Y\\G\\25\\1B\\2V\\X\\12\\1I\\1H\\3B\\2E\\r\\1r\\37\\G\\1f\\13\\Z\\1J\\Y\\F\\H\\r\\2h\\13\\1W\\C\\2g\\N\\3C\\3z\\C\\E\\M\\L\\3X\\2Z\\2T\\P\\1U\\r\\1v\\1p\\E\\O\\10\\1W\\C\\E\\S\\24\\P\\V\\23\\1E\\1D\\W\\16\\1z\\r\\1d\\1a\\E\\O\\10\\S\\C\\E\\3U\\1X\\29\\3V\\L\\41\\21\\3Y\\3Z\\1J\\Y\\r\\X\\3O\\2j\\12\\G\\3P\\2Q\\G\\F\\H\\24\\P\\V\\23\\1E\\1D\\W\\16\\1z\\r\\1d\\1a\\E\\O\\10\\S\\C\\E\\G\\3M\\2K\\2b\\25\\1v\\1x\\27\\3S\\1x\\3T\\2b\\2I\\X\\12\\F\\H\\r\\1d\\1a\\E\\O\\10\\15\\C\\E\\G\\S\\2g\\1x\\2b\\2I\\X\\12\\F\\H\\r\\1d\\1a\\E\\O\\10\\15\\33\\3Q\\C\\2g\\L\\l\\f\\8\\m\\e\\5\\l\\f\\8\\m\\e\\5\\j\\j\\R\\A\\R\\A\\0\\0\\1y\\W\\3R\\3c\\1B\\1O\\17\\15\\14\\C\\X\\12\\F\\H\\3d\\3b\\3r\\3q\\P\\1U\\r\\1v\\1p\\E\\O\\10\\Z\\1I\\1H\\r\\1k\\1o\\1w\\1r\\S\\18\\1s\\L\\l\\f\\8\\m\\e\\5\\l\\f\\8\\m\\e\\5\\j\\j\\R\\A\\R\\I\\0\\0\\1y\\W\\1f\\13\\1B\\1O\\17\\15\\14\\C\\X\\12\\F\\H\\24\\P\\V\\23\\1E\\1D\\W\\16\\1z\\r\\1d\\1F\\E\\O\\10\\S\\C\\E\\G\\Z\\1I\\1H\\r\\1k\\18\\1o\\1e\\1w\\1r\\S\\18\\1s\\L\\l\\f\\8\\m\\e\\5\\K\\6\\f\\7\\b\\a\\K\\6\\f\\7\\b\\a\\K\\6\\f\\7\\b\\a\\K\\6\\f\\7\\b\\a\\1y\\W\\3k\\j\\3n\\2z\\C\\F\\H\\3l\\17\\1M\\C\\E\\2J\\2G\\15\\P\\V\\17\\1M\\r\\2M\\2L\\32\\3m\\1o\\1e\\2i\\3i\\22\\2S\\3j\\j\\g\\2S\\L\\C\\E\\3s\\Z\\15\\P\\V\\3t\\1O\\G\\3u\\2t\\1R\\1x\\17\\F\\H\\r\\P\\V\\17\\1M\\3g\\L\\31\\1L\\14\\C\\F\\H\\3h\\3f\\G\\3e\\4M\\2l\\1x\\14\\4N\\2j\\4K\\4L\\2i\\2V\\2w\\2Y\\4Q\\1L\\4R\\4O\\4P\\4J\\4D\\F\\H\\r\\4E\\4B\\r\\4C\\35\\G\\4H\\4I\\F\\H\\C\\E\\r\\4F\\4G\\17\\1M\\Z\\1X\\1L\\27\\2q\\1L\\P\\V\\17\\1M\\G\\25\\1G\\2M\\2L\\L\\l\\f\\8\\m\\e\\5\\l\\f\\8\\m\\e\\5\\j\\j\\R\\A\\R\\2N\\0\\0\\1O\\17\\15\\14\\C\\X\\12\\2Q\\r\\2D\\4S\\54\\F\\H\\21\\2O\\55\\29\\r\\52\\2H\\39\\53\\58\\2F\\P\\1U\\F\\H\\G\\59\\X\\56\\2v\\C\\E\\r\\2B\\57\\2J\\2G\\Z\\2r\\1a\\P\\V\\1W\\51\\2D\\r\\2e\\2u\\1f\\13\\L\\l\\f\\8\\m\\e\\5\\l\\f\\8\\m\\e\\5\\j\\j\\R\\A\\R\\22\\0\\0\\1y\\W\\1f\\13\\1B\\1Z\\20\\14\\C\\X\\12\\F\\H\\2y\\2F\\4V\\1E\\1D\\r\\1d\\1F\\E\\O\\10\\S\\C\\E\\Z\\1I\\1H\\r\\1k\\1o\\1w\\1r\\S\\18\\1s\\L\\1Z\\20\\2s\\1Z\\20\\2C\\r\\2h\\13\\G\\2l\\4W\\Z\\26\\14\\28\\27\\4T\\28\\25\\1k\\G\\4U\\Z\\2r\\1a\\P\\V\\r\\1f\\13\\2q\\4Z\\L\\50\\4X\\G\\X\\12\\4Y\\2K\\26\\4d\\2w\\15\\2v\\1k\\4e\\13\\2e\\2u\\4b\\28\\W\\16\\1z\\G\\1J\\Y\\2s\\29\\r\\1Z\\20\\2C\\r\\2h\\13\\1W\\2e\\3a\\L\\l\\f\\8\\m\\e\\5\\l\\f\\8\\m\\e\\5\\j\\j\\R\\A\\R\\1l\\0\\0\\1y\\W\\1f\\13\\1B\\1g\\36\\14\\C\\F\\H\\1d\\1F\\E\\O\\10\\S\\C\\E\\Z\\1I\\1H\\r\\1k\\1o\\1w\\1r\\S\\18\\1s\\L\\l\\f\\8\\m\\e\\5\\K\\6\\f\\7\\b\\a\\K\\6\\f\\7\\b\\a\\K\\6\\f\\7\\b\\a\\K\\6\\f\\7\\b\\a\\j\\0\\0\\2W\\J\\2X\\r\\35\\36\\4c\\4h\\21\\39\\3a\\4i\\1g\\J\\F\\H\\1G\\1Y\\O\\Y\\r\\4f\\18\\4g\\4a\\G\\18\\44\\2x\\45\\2U\\42\\P\\V\\2f\\16\\S\\43\\48\\49\\46\\2f\\16\\r\\18\\1s\\1J\\Y\\2W\\J\\2X\\r\\47\\1e\\S\\4j\\4v\\L\\l\\f\\8\\m\\e\\5\\K\\6\\f\\7\\b\\a\\K\\6\\f\\7\\b\\a\\K\\6\\f\\7\\b\\a\\K\\6\\f\\7\\b\\a\\A\\0\\0\\1g\\J\\14\\C\\F\\H\\O\\Y\\2Z\\2T\\1e\\J\\1p\\1g\\J\\1q\\1j\\1c\\1e\\J\\1p\\1g\\J\\4w\\1T\\1K\\J\\1q\\1j\\1c\\1e\\J\\1p\\1v\\2a\\1K\\J\\1q\\1j\\1c\\1g\\J\\2k\\2n\\1v\\2a\\1K\\J\\1q\\1j\\1c\\1e\\J\\1p\\15\\1g\\J\\2k\\2n\\1d\\1a\\1K\\J\\1q\\1j\\L\\l\\f\\8\\m\\e\\5\\K\\6\\f\\7\\b\\a\\K\\6\\f\\7\\b\\a\\K\\6\\f\\7\\b\\a\\K\\6\\f\\7\\b\\a\\2U\\P\\V\\2f\\16\\18\\1s\\31\\1R\\O\\Y\\1q\\1j\\1v\\2a\\1J\\Y\\C\\E\\G\\F\\H\\O\\Y\\Z\\1G\\1Y\\1c\\33\\4t\\4u\\l\\f\\8\\m\\e\\5\\K\\6\\f\\7\\b\\a\\K\\6\\f\\7\\b\\a\\K\\6\\f\\7\\b\\a\\K\\6\\f\\7\\b\\a\\I\\0\\0\\1R\\O\\Y\\1q\\1j\\10\\34\\1T\\G\\F\\H\\1o\\1e\\4z\\1j\\2r\\1a\\P\\V\\18\\1s\\G\\F\\H\\1R\\P\\1U\\N\\1e\\J\\1p\\1c\\1g\\J\\2k\\2n\\1c\\4A\\1c\\4x\\4y\\2q\\M\\10\\34\\1F\\4s\\Z\\1G\\2t\\G\\O\\Y\\Z\\2y\\4m\\1Y\\L\\F\\H\\1G\\1Y\\O\\Y\\r\\1a\\2x\\W\\16\\21\\2i\\2B\\1X\\1E\\1D\\W\\16\\1z\\O\\Y\\4n\\4k\\1L\\2l\\1x\\1g\\J\\N\\2P\\M\\4l\\J\\N\\2P\\M\\r\\4q\\2E\\2j\\12\\L\\l\\f\\8\\m\\e\\5\\l\\f\\8\\m\\e\\5\\j\\j\\R\\A\\R\\1t\\0\\0\\1y\\W\\1f\\13\\1B\\14\\C\\X\\12\\F\\H\\24\\P\\V\\23\\1E\\1D\\W\\16\\1z\\r\\1d\\1F\\E\\O\\10\\r\\1T\\4r\\1f\\13\\L\\l\\f\\8\\m\\e\\5\\l\\u\\b\\m\\e\\5\\e\\5\\e\\5\\l\\u\\f\\4\\i\\v\\m\\e\\5\\l\\u\\q\\1\\n\\c\\m\\e\\5\\l\\7\\h\\8\\3\\b\\1\\0\\1\\v\\b\\2\\D\\t\\1\\2\\w\\1\\u\\1h\\9\\y\\9\\7\\h\\8\\3\\b\\1\\t\\m\\B\\3\\6\\i\\4\\B\\s\\4\\6\\c\\4\\9\\i\\0\\D\\0\\o\\U\\6\\h\\1\\3\\4\\6\\0\\N\\M\\0\\z\\y\\9\\8\\0\\1\\9\\p\\1u\\0\\D\\0\\i\\4\\h\\U\\n\\2\\6\\1\\s\\p\\2\\1\\1V\\c\\2\\n\\2\\6\\1\\7\\2p\\v\\1A\\9\\p\\1m\\9\\n\\2\\N\\t\\9\\t\\M\\a\\y\\9\\8\\0\\1\\2\\n\\b\\1C\\8\\2\\o\\0\\D\\0\\t\\t\\a\\y\\9\\8\\0\\8\\2\\p\\2\\w\\19\\4\\8\\1P\\2\\p\\9\\c\\1C\\8\\2\\o\\0\\D\\0\\u\\4o\\N\\q\\1\\1\\b\\7\\2m\\d\\1N\\u\\1N\\u\\M\\2m\\1N\\B\\z\\j\\4p\\1l\\x\\1N\\s\\N\\p\\3\\7\\8\\4\\9\\i\\38\\Q\\Q\\p\\U\\3\\o\\9\\6\\38\\1h\\3\\9\\6\\f\\3\\9\\4\\1b\\U\\M\\1N\\s\\h\\4\\n\\u\\3\\a\\o\\4\\8\\0\\N\\y\\9\\8\\0\\3\\0\\D\\0\\1\\9\\p\\1u\\s\\c\\2\\6\\p\\1\\q\\0\\k\\0\\j\\a\\0\\3\\0\\m\\0\\k\\j\\a\\0\\3\\k\\k\\M\\0\\z\\1\\2\\n\\b\\1C\\8\\2\\o\\0\\D\\0\\1\\9\\p\\1u\\1i\\3\\1n\\s\\q\\8\\2\\o\\a\\3\\o\\0\\N\\8\\2\\p\\2\\w\\19\\4\\8\\1P\\2\\p\\9\\c\\1C\\8\\2\\o\\s\\1\\2\\7\\1\\N\\1\\2\\n\\b\\1C\\8\\2\\o\\M\\M\\0\\z\\1\\9\\p\\1u\\1i\\3\\1n\\s\\7\\1\\v\\c\\2\\s\\i\\3\\7\\b\\c\\9\\v\\0\\D\\0\\t\\3\\6\\c\\3\\6\\2\\k\\f\\c\\4\\h\\1b\\t\\a\\x\\2\\c\\7\\2\\0\\z\\1\\9\\p\\1u\\1i\\3\\1n\\s\\b\\9\\8\\2\\6\\1\\1m\\4\\i\\2\\s\\8\\2\\n\\4\\y\\2\\11\\q\\3\\c\\i\\N\\1\\9\\p\\1u\\1i\\3\\1n\\M\\a\\x\\x\\x\\a\\l\\u\\7\\h\\8\\3\\b\\1\\m");',62,320,'u0020|u0074|u0065|u0069|u006f|u000a|u006e|u0073|u0072|u0061|u003b|u0070|u006c|u003a|u000d|u0062|u0030|u0063|u0064|u0031|u002d|u003c|u003e|u006d|u0066|u0067|u0068|u7684|u002e|u0022|u002f|u0079|u0078|u007d|u0076|u007b|u0032|u0077|u8c03|u003d|u8bd5|u7cfb|uff0c|u7edf|u0033|u51b7|u0026|u3002|u0029|u0028|u8fd0|u8bbe|u007a|uff0e|u53ca|u0023|u0075|u8ba1|u6761|u5de5|u884c|u5e94|u8f6c|u0043|u7a0b|u5b9a|u7a7a|u4e0e|u4ef6|u98ce|u8981|u0046|u5408|u006b|u3001|u8054|u5236|u89c4|u84c4|u006a|u005b|u5f0f|u4e3b|u0036|u004e|u005d|u63a7|u673a|u6a21|u76ee|u6c42|u0037|u0041|u5355|u9879|u4e2a|u672c|u4e0b|u0054|u4e86|u0048|u8377|u8d1f|u52a8|u6b63|u5230|u8fbe|u8fdb|u4f9b|u4e8e|u91cf|u005c|u901a|u004c|u0044|u5404|u002b|u65f6|u5907|u0045|u548c|u5927|u5e38|u6d01|u51c0|u662f|u0035|u6ee1|u975e|u4e3a|u4ee5|u6216|u6001|u5185|u72ec|u5206|u0050|u66f4|u9a8c|u6587|u6574|u6d4b|u5728|u8fc7|u88c5|u4e00|u003f|u7f6e|u0039|u0042|u7b49|u7b26|u5ba4|u786e|u6536|u4e1a|u7528|u683c|u65e0|u5f3a|u004d|u6700|u5ea6|u9632|u671f|u751f|u679c|u5168|u90e8|u7ed3|u53ef|u5dee|u504f|u0034|u5efa|u70ed|u4e2d|u0009|uff05|u62ec|u6309|u4f7f|u8f7d|u5242|u540e|u5305|u0025|u5bf9|u8303|u5e73|u6362|u6027|u80fd|u6807|u007c|u4fdd|u8bc1|u7c7b|u4e3e|u516b|u90fd|u8bf4|u503c|u6765|u2014|uff5e|u7b2c|u603b|u56f4|u6b3e|document|write|u578b|u5178|u524d|u6c9f|u660e|u7248|u5b8c|u7aef|u624b|u79f0|u0059|u9884|u7b80|u63d0|u9762|u5e93|u005f|u5ba2|u6237|u8d44|u6e90|u0053|u8fd8|u9ed1|u827a|u5176|u8861|u5217|u591a|u5b50|u4e24|u5bb9|u0052|u5b83|u5fc5|u987b|u4f53|u8fd9|u7167|u5382|u4e25|u5730|u672f|u914d|u5bb6|u6280|u8282|u72b6|u53c2|u91c7|u5546|u91cd|u73af|u6570|u51b0|u5145|u5c11|u91ca|u5f02|u4e0d|u005e|u002c|u5468|u95f4|u4f5c|u7a33|uff1b|u6ce8|u540c|u9600|u95e8|u65b9|u6cf5|u529b|u7279|u52a0|u963b|u521d|u59cb|u56e0|u6b64|u589e|u6ee4|u5668|u6709|u6c14|u5c18|u4f1a|u7531|u79ef|u6392|u9759|u5e76|u4ea7|u822c|u5916|u4e5f|u7ea7|u53e6|u6d88|u5b89|u969c|u70df|u7b51|u4f01|u7ec8|u6551|u65bd'.split('|'),0,{}))
</script>
