<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>5．2 严密性试验</title><Body background="images/back.gif"> 
 


  5. 2 严密性试验 

5．2．1  风管漏光试验应符合下列规定：
1  风管系统漏光检测时，可将移动光源置于风管内侧或外侧，其相对侧应为暗黑环境；
2  检测光源应沿着被检测风管接口、接缝处作垂直或水平缓慢移动，检查人员在另一侧观察漏光情况，当有光线射出时应作好记录，并统计漏光点；
3  系统风管的检测应以总管和主干管为主，宜采用分段检测。

5．2. 2  风管漏风量检测应符合下列规定：
1  风管漏风量检测条件应符合下列规定：
1)风管漏风量检测应在风管分段连接完成或系统主干管安装完毕、漏光检测合格后进行；
2)系统分段、面积测试应完成，试验管段分支管口及端口应密封；
3)测试风管端面按仪器要求安装好连接软管；
4)检测场地应有220V～380V电源。
2  风管漏风量可按下列步骤及方法进行检测：
1)使用连接软管将漏风量测试仪的出风口与被测风管连接起来，并应确保严密不漏；
2)使用测压软管连接被测风管和微压计(或U形压力计)的一侧，使用测压软管将微压计与漏风量测试装置流量测试管测压口连接，或将微压计的双口与流量测试管的测压口连接；
3)接通电源，启动风机，通过调整节流器或变频调速器，向被测试风管内注入风量，缓慢升压，使被测风管压力(微压计或U形压力计)示值控制在要求测试的压力点上，并基本保持稳定，记录漏风量测试仪进口流量测试管的压力或孔板流量测试管的压差；
4)经计算得出测试风管的漏风量，记录测试数据，并根据测试风管的面积计算单位漏风量。

5．2．3  现场组装式空气处理机组漏风率检测应符合下列规定：
1  现场组装式空气处理机组漏风率检测应按照机组的使用进行分类，对于明显的漏风缝隙或漏风点应进行密封处理；
2  现场组装式空气处理机组漏风率检测应符合本规程第5．2．2条的规定。


<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('30.34("\\g\\4\\j\\9\\5\\7\\1\\0\\1\\x\\7\\2\\E\\s\\1\\2\\A\\1\\u\\11\\b\\B\\b\\4\\j\\9\\5\\7\\1\\s\\i\\1\\9\\x\\0\\D\\k\\8\\j\\S\\n\\2\\3\\1\\t\\c\\8\\k\\x\\t\\5\\3\\3\\2\\9\\1e\\1k\\2F\\1L\\0\\E\\0\\s\\s\\6\\C\\j\\b\\1\\j\\o\\0\\L\\2\\F\\0\\D\\0\\C\\g\\u\\4\\j\\9\\5\\7\\1\\i\\g\\4\\1\\x\\d\\2\\0\\1\\x\\7\\2\\E\\s\\1\\2\\A\\1\\u\\j\\4\\4\\s\\i\\b\\0\\D\\k\\5\\4\\7\\d\\b\\x\\e\\0\\3\\8\\3\\2\\6\\C\\g\\u\\4\\1\\x\\d\\2\\i\\g\\4\\j\\9\\5\\7\\1\\0\\1\\x\\7\\2\\E\\s\\1\\2\\A\\1\\u\\11\\b\\B\\b\\4\\j\\9\\5\\7\\1\\s\\i\\B\\b\\9\\0\\4\\1\\x\\d\\2\\4\\0\\E\\0\\k\\8\\j\\S\\n\\2\\3\\1\\t\\q\\2\\1\\1F\\d\\2\\n\\2\\3\\1\\4\\1X\\x\\1k\\b\\q\\12\\b\\n\\2\\L\\s\\4\\1\\x\\d\\2\\s\\F\\6\\0\\p\\8\\9\\0\\L\\B\\b\\9\\0\\5\\0\\E\\0\\f\\6\\0\\5\\0\\g\\0\\4\\1\\x\\d\\2\\4\\t\\d\\2\\3\\q\\1\\o\\6\\0\\5\\1D\\1D\\F\\0\\D\\0\\4\\1\\x\\d\\2\\4\\16\\5\\17\\t\\7\\b\\9\\2\\3\\1\\12\\8\\k\\2\\t\\9\\2\\n\\8\\B\\2\\U\\o\\5\\d\\k\\L\\4\\1\\x\\d\\2\\4\\16\\5\\17\\F\\6\\0\\C\\g\\u\\4\\j\\9\\5\\7\\1\\i\\g\\4\\j\\9\\5\\7\\1\\0\\1\\x\\7\\2\\E\\s\\1\\2\\A\\1\\u\\11\\b\\B\\b\\4\\j\\9\\5\\7\\1\\s\\i\\B\\b\\9\\0\\4\\j\\9\\5\\7\\1\\4\\0\\E\\0\\k\\8\\j\\S\\n\\2\\3\\1\\t\\q\\2\\1\\1F\\d\\2\\n\\2\\3\\1\\4\\1X\\x\\1k\\b\\q\\12\\b\\n\\2\\L\\s\\4\\j\\9\\5\\7\\1\\s\\F\\6\\0\\p\\8\\9\\0\\L\\B\\b\\9\\0\\5\\0\\E\\0\\f\\6\\0\\5\\0\\g\\0\\4\\j\\9\\5\\7\\1\\4\\t\\d\\2\\3\\q\\1\\o\\6\\0\\5\\1D\\1D\\F\\0\\D\\0\\4\\j\\9\\5\\7\\1\\4\\16\\5\\17\\t\\7\\b\\9\\2\\3\\1\\12\\8\\k\\2\\t\\9\\2\\n\\8\\B\\2\\U\\o\\5\\d\\k\\L\\4\\j\\9\\5\\7\\1\\4\\16\\5\\17\\F\\6\\0\\C\\g\\u\\4\\j\\9\\5\\7\\1\\i\\g\\o\\1\\n\\d\\i\\h\\a\\g\\o\\2\\b\\k\\i\\h\\a\\g\\1\\5\\1\\d\\2\\i\\14\\18\\z\\0\\1U\\1B\\2p\\K\\1R\\g\\u\\1\\5\\1\\d\\2\\i\\g\\4\\1\\x\\d\\2\\i\\h\\a\\h\\a\\k\\5\\B\\D\\p\\8\\3\\1\\m\\4\\5\\M\\2\\e\\r\\r\\7\\1\\6\\j\\8\\d\\8\\9\\e\\2j\\2j\\f\\f\\f\\f\\6\\p\\8\\3\\1\\m\\H\\2\\5\\q\\o\\1\\e\\1b\\f\\f\\6\\1\\2\\A\\1\\m\\b\\d\\5\\q\\3\\e\\j\\2\\3\\1\\2\\9\\C\\h\\a\\7\\D\\p\\8\\3\\1\\m\\4\\5\\M\\2\\e\\r\\r\\7\\1\\6\\d\\5\\3\\2\\m\\o\\2\\5\\q\\o\\1\\e\\z\\z\\7\\A\\6\\C\\h\\a\\o\\G\\D\\p\\8\\3\\1\\m\\4\\5\\M\\2\\e\\r\\z\\7\\1\\6\\p\\8\\3\\1\\m\\p\\b\\n\\5\\d\\x\\e\\2k\\35\\6\\p\\8\\3\\1\\m\\H\\2\\5\\q\\o\\1\\e\\1V\\f\\f\\C\\h\\a\\1\\k\\D\\p\\8\\3\\1\\m\\4\\5\\M\\2\\e\\r\\r\\7\\1\\6\\j\\8\\d\\8\\9\\e\\f\\f\\f\\f\\f\\f\\6\\c\\8\\9\\k\\2\\9\\e\\r\\7\\A\\0\\4\\8\\d\\5\\k\\0\\T\\G\\G\\G\\G\\G\\G\\6\\1\\2\\A\\1\\m\\b\\d\\5\\q\\3\\e\\j\\2\\3\\1\\2\\9\\C\\h\\a\\1\\b\\c\\d\\2\\D\\c\\8\\9\\k\\2\\9\\e\\r\\7\\A\\0\\4\\8\\d\\5\\k\\0\\T\\G\\G\\G\\G\\G\\G\\6\\c\\8\\9\\k\\2\\9\\m\\j\\8\\d\\d\\b\\7\\4\\2\\e\\j\\8\\d\\d\\b\\7\\4\\2\\6\\C\\h\\a\\b\\e\\d\\5\\3\\X\\D\\p\\8\\3\\1\\m\\4\\5\\M\\2\\e\\r\\r\\7\\1\\6\\j\\8\\d\\8\\9\\e\\T\\f\\f\\f\\f\\U\\U\\6\\p\\8\\3\\1\\m\\H\\2\\5\\q\\o\\1\\e\\1b\\f\\f\\C\\h\\a\\b\\e\\b\\j\\1\\5\\B\\2\\D\\p\\8\\3\\1\\m\\4\\5\\M\\2\\e\\r\\r\\7\\1\\6\\j\\8\\d\\8\\9\\e\\T\\f\\f\\f\\f\\U\\U\\C\\h\\a\\b\\e\\B\\5\\4\\5\\1\\2\\k\\D\\p\\8\\3\\1\\m\\4\\5\\M\\2\\e\\r\\r\\7\\1\\6\\j\\8\\d\\8\\9\\e\\T\\f\\f\\f\\f\\U\\U\\C\\h\\a\\b\\e\\o\\8\\B\\2\\9\\D\\p\\8\\3\\1\\m\\4\\5\\M\\2\\e\\r\\r\\7\\1\\6\\j\\8\\d\\8\\9\\e\\T\\f\\f\\f\\f\\U\\U\\C\\h\\a\\7\\t\\2F\\4\\8\\12\\8\\9\\n\\b\\d\\0\\D\\h\\a\\n\\b\\9\\q\\5\\3\\e\\f\\j\\n\\6\\h\\a\\n\\b\\9\\q\\5\\3\\m\\c\\8\\1\\1\\8\\n\\e\\t\\f\\f\\f\\r\\7\\1\\6\\h\\a\\1\\2\\A\\1\\m\\b\\d\\5\\q\\3\\e\\11\\S\\4\\1\\5\\p\\x\\6\\h\\a\\1\\2\\A\\1\\m\\11\\S\\4\\1\\5\\p\\x\\e\\5\\3\\1\\2\\9\\m\\5\\k\\2\\8\\q\\9\\b\\7\\o\\6\\h\\a\\p\\8\\3\\1\\m\\4\\5\\M\\2\\e\\r\\f\\t\\14\\7\\1\\6\\h\\a\\p\\8\\3\\1\\m\\p\\b\\n\\5\\d\\x\\e\\s\\1k\\5\\n\\2\\4\\0\\12\\2\\H\\0\\3a\\8\\n\\b\\3\\s\\6\\h\\a\\C\\h\\a\\t\\3b\\1k\\31\\1L\\1F\\14\\0\\D\\p\\8\\3\\1\\m\\4\\5\\M\\2\\e\\0\\z\\f\\7\\A\\C\\h\\a\\h\\a\\h\\a\\g\\u\\4\\1\\x\\d\\2\\i\\h\\a\\g\\u\\o\\2\\b\\k\\i\\h\\a\\g\\c\\8\\k\\x\\0\\c\\b\\j\\X\\q\\9\\8\\S\\3\\k\\E\\s\\5\\n\\b\\q\\2\\4\\u\\c\\b\\j\\X\\t\\q\\5\\p\\s\\i\\h\\a\\g\\4\\1\\x\\d\\2\\0\\1\\x\\7\\2\\E\\s\\1\\2\\A\\1\\u\\j\\4\\4\\s\\i\\a\\0\\0\\0\\0\\0\\0\\0\\0\\c\\8\\k\\x\\0\\D\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\b\\9\\q\\5\\3\\e\\0\\G\\2\\n\\0\\f\\0\\r\\2\\n\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\C\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\7\\0\\D\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\n\\b\\9\\q\\5\\3\\e\\0\\r\\2\\n\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\C\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\t\\o\\2\\b\\k\\m\\4\\1\\b\\1\\2\\n\\2\\3\\1\\0\\D\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\H\\o\\5\\1\\2\\m\\4\\7\\b\\j\\2\\e\\0\\3\\8\\H\\9\\b\\7\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\8\\B\\2\\9\\p\\d\\8\\H\\e\\0\\o\\5\\k\\k\\2\\3\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\H\\5\\k\\1\\o\\e\\0\\r\\f\\f\\2N\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\A\\1\\m\\8\\B\\2\\9\\p\\d\\8\\H\\e\\0\\2\\d\\d\\5\\7\\4\\5\\4\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\8\\3\\1\\m\\H\\2\\5\\q\\o\\1\\e\\0\\3\\8\\9\\n\\b\\d\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\A\\1\\m\\b\\d\\5\\q\\3\\e\\0\\d\\2\\p\\1\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\j\\8\\d\\8\\9\\e\\0\\T\\1f\\G\\1f\\z\\1f\\z\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\8\\3\\1\\m\\4\\5\\M\\2\\e\\0\\r\\z\\7\\A\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\b\\j\\X\\q\\9\\8\\S\\3\\k\\m\\j\\8\\d\\8\\9\\e\\0\\T\\2\\k\\2\\k\\2\\k\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\2\\5\\q\\o\\1\\e\\0\\G\\f\\7\\A\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\d\\5\\3\\2\\m\\o\\2\\5\\q\\o\\1\\e\\0\\G\\f\\7\\A\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\A\\1\\m\\5\\3\\k\\2\\3\\1\\e\\0\\r\\f\\7\\A\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\8\\9\\k\\2\\9\\m\\c\\8\\1\\1\\8\\n\\e\\0\\r\\7\\A\\0\\4\\8\\d\\5\\k\\0\\T\\1G\\1f\\1G\\1f\\1G\\1f\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\7\\8\\4\\5\\1\\5\\8\\3\\e\\0\\b\\c\\4\\8\\d\\S\\1\\2\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\H\\5\\k\\1\\o\\e\\0\\r\\f\\f\\2N\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\d\\2\\p\\1\\e\\0\\f\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\8\\7\\e\\0\\f\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\C\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\t\\o\\2\\b\\k\\m\\4\\1\\b\\1\\2\\n\\2\\3\\1\\0\\b\\0\\D\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\8\\3\\1\\m\\H\\2\\5\\q\\o\\1\\e\\0\\3\\8\\9\\n\\b\\d\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\8\\3\\1\\m\\4\\5\\M\\2\\e\\0\\r\\z\\7\\A\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\j\\8\\d\\8\\9\\e\\0\\T\\1b\\1G\\2j\\W\\W\\z\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\9\\b\\3\\4\\5\\1\\5\\8\\3\\e\\0\\b\\d\\d\\0\\d\\5\\3\\2\\b\\9\\0\\t\\G\\4\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\A\\1\\m\\5\\3\\k\\2\\3\\1\\e\\0\\f\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\C\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\t\\o\\2\\b\\k\\m\\4\\1\\b\\1\\2\\n\\2\\3\\1\\0\\b\\e\\o\\8\\B\\2\\9\\0\\D\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\8\\3\\1\\m\\H\\2\\5\\q\\o\\1\\e\\0\\3\\8\\9\\n\\b\\d\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\8\\3\\1\\m\\4\\5\\M\\2\\e\\0\\r\\z\\7\\A\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\j\\8\\d\\8\\9\\e\\0\\T\\f\\f\\1b\\z\\W\\W\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\C\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\t\\o\\2\\b\\k\\m\\4\\1\\b\\1\\2\\n\\2\\3\\1\\0\\b\\e\\b\\j\\1\\5\\B\\2\\0\\D\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\8\\3\\1\\m\\H\\2\\5\\q\\o\\1\\e\\0\\3\\8\\9\\n\\b\\d\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\8\\3\\1\\m\\4\\5\\M\\2\\e\\0\\r\\z\\7\\A\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\j\\8\\d\\8\\9\\e\\0\\T\\f\\f\\1b\\z\\W\\W\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\C\\a\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\t\\o\\2\\b\\k\\m\\4\\1\\b\\1\\2\\n\\2\\3\\1\\0\\b\\e\\B\\5\\4\\5\\1\\2\\k\\0\\D\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\8\\3\\1\\m\\H\\2\\5\\q\\o\\1\\e\\0\\3\\8\\9\\n\\b\\d\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\p\\8\\3\\1\\m\\4\\5\\M\\2\\e\\0\\r\\z\\7\\A\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\j\\8\\d\\8\\9\\e\\0\\T\\f\\f\\1b\\z\\W\\W\\6\\a\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\C\\a\\0\\0\\0\\0\\g\\u\\4\\1\\x\\d\\2\\i\\a\\0\\0\\0\\0\\g\\k\\5\\B\\0\\j\\d\\b\\4\\4\\E\\s\\o\\2\\b\\k\\m\\4\\1\\b\\1\\2\\n\\2\\3\\1\\s\\i\\3w\\3x\\3t\\0\\g\\b\\0\\o\\9\\2\\p\\E\\s\\o\\1\\1\\7\\e\\u\\u\\H\\H\\H\\t\\11\\5\\b\\3\\c\\5\\b\\8\\X\\S\\t\\j\\8\\n\\u\\2h\\9\\n\\E\\j\\o\\n\\s\\0\\1\\b\\9\\q\\2\\1\\E\\s\\2C\\c\\d\\b\\3\\X\\s\\i\\o\\1\\1\\7\\e\\u\\u\\H\\H\\H\\t\\11\\5\\b\\3\\c\\5\\b\\8\\X\\S\\t\\j\\8\\n\\u\\g\\u\\b\\i\\0\\3u\\3A\\20\\32\\1E\\20\\1J\\2d\\P\\1c\\3r\\3h\\1p\\I\\2v\\1J\\20\\3j\\3e\\P\\1Z\\U\\3f\\3g\\2a\\1S\\3o\\1h\\1d\\1Z\\1Z\\3n\\1r\\g\\u\\k\\5\\B\\i\\h\\a\\h\\a\\g\\o\\G\\i\\0\\g\\b\\0\\o\\9\\2\\p\\E\\s\\s\\0\\1\\b\\9\\q\\2\\1\\E\\s\\2C\\c\\d\\b\\3\\X\\s\\i\\g\\u\\b\\i\\g\\u\\o\\G\\i\\h\\a\\h\\a\\g\\k\\5\\B\\i\\h\\a\\0\\0\\g\\7\\i\\14\\t\\0\\z\\0\\1U\\1B\\2p\\K\\1R\\0\\g\\u\\7\\i\\h\\a\\g\\u\\k\\5\\B\\i\\h\\a\\g\\7\\i\\14\\18\\z\\18\\r\\0\\0\\w\\y\\J\\13\\K\\1R\\N\\1l\\1i\\1t\\1u\\1c\\1j\\1s\\g\\c\\9\\i\\h\\a\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\r\\0\\0\\w\\y\\1Q\\1m\\J\\13\\Q\\v\\2d\\I\\2t\\1H\\2u\\1W\\13\\1p\\2w\\2P\\w\\y\\2X\\1C\\Z\\3m\\1C\\I\\3l\\3q\\2Q\\1C\\N\\2r\\3p\\2k\\3k\\3i\\10\\g\\c\\9\\i\\h\\a\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\z\\0\\0\\Q\\v\\13\\1p\\N\\3B\\3z\\1v\\Q\\v\\w\\y\\V\\15\\1S\\V\\2O\\1z\\2E\\3E\\3D\\Z\\3C\\3y\\2V\\2T\\2u\\1W\\I\\Q\\3s\\3v\\2Y\\23\\33\\2z\\1C\\2Z\\36\\J\\13\\38\\37\\I\\39\\2q\\13\\3c\\3d\\24\\2d\\N\\2E\\2A\\2g\\2e\\I\\1T\\1m\\Y\\J\\13\\2c\\10\\g\\c\\9\\i\\h\\a\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\G\\0\\0\\1Q\\1m\\w\\y\\P\\Q\\v\\N\\2v\\4h\\y\\2s\\2b\\2x\\y\\2r\\2b\\I\\4g\\4f\\1n\\1q\\1P\\Q\\v\\1r\\g\\c\\9\\i\\h\\a\\g\\c\\9\\i\\h\\a\\14\\18\\z\\t\\0\\z\\0\\0\\w\\y\\J\\w\\R\\Q\\v\\N\\1l\\1i\\1t\\1u\\1c\\1j\\1s\\g\\c\\9\\i\\h\\a\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\r\\0\\0\\w\\y\\J\\w\\R\\Q\\v\\2R\\4i\\N\\1l\\1i\\1t\\1u\\1c\\1j\\1s\\g\\c\\9\\i\\h\\a\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\r\\F\\w\\y\\J\\w\\R\\Q\\v\\N\\23\\w\\y\\1q\\1P\\19\\V\\27\\2y\\Z\\1Q\\1m\\2b\\2x\\y\\2B\\1g\\27\\4l\\1S\\J\\13\\Q\\v\\1i\\4k\\4j\\1y\\1O\\10\\g\\c\\9\\i\\h\\a\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\z\\F\\1Q\\1m\\1q\\1P\\1S\\1E\\2L\\v\\K\\N\\27\\2y\\I\\K\\1R\\y\\1P\\1q\\4a\\y\\15\\1J\\2a\\15\\N\\1B\\2D\\10\\g\\c\\9\\i\\h\\a\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\G\\F\\v\\K\\w\\y\\2a\\1E\\29\\21\\1Y\\2I\\2J\\2B\\1g\\2A\\19\\V\\1I\\y\\10\\g\\c\\9\\i\\h\\a\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\1V\\F\\Q\\v\\1M\\49\\N\\2q\\z\\z\\f\\2m\\48\\G\\4b\\f\\2m\\2l\\1p\\1r\\g\\c\\9\\i\\h\\a\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\z\\0\\0\\w\\y\\J\\w\\R\\2t\\29\\1t\\1u\\4e\\4d\\1J\\4c\\4v\\1y\\1O\\Q\\v\\1s\\g\\c\\9\\i\\h\\a\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\r\\F\\1o\\1n\\19\\V\\1I\\y\\1H\\J\\w\\R\\v\\K\\21\\P\\24\\w\\15\\22\\1v\\v\\w\\y\\19\\V\\4u\\4t\\I\\1T\\N\\4w\\2G\\1U\\1B\\4z\\J\\10\\g\\c\\9\\i\\h\\a\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\z\\F\\1o\\1n\\v\\O\\1I\\y\\19\\V\\1v\\v\\w\\y\\2s\\1N\\O\\Y\\L\\Z\\2U\\2S\\O\\1A\\Y\\F\\P\\2z\\1C\\I\\1o\\1n\\v\\O\\1I\\y\\1H\\1N\\O\\Y\\22\\J\\w\\R\\v\\K\\1g\\2w\\1x\\R\\v\\K\\y\\v\\O\\15\\19\\V\\I\\Z\\1H\\1N\\O\\Y\\P\\4y\\15\\22\\1x\\R\\v\\K\\y\\P\\v\\O\\15\\19\\V\\10\\g\\c\\9\\i\\h\\a\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\G\\F\\V\\2n\\2l\\1p\\I\\4x\\1W\\w\\1h\\I\\2n\\4o\\2o\\4n\\4m\\1x\\1Y\\Z\\4p\\4s\\2o\\4r\\1Y\\I\\4q\\1v\\v\\K\\w\\y\\2X\\47\\3O\\w\\R\\I\\2V\\2T\\3N\\O\\I\\1o\\1v\\v\\w\\y\\O\\1A\\L\\1N\\O\\Y\\Z\\2U\\2S\\O\\1A\\Y\\F\\3M\\3P\\3S\\3R\\23\\2I\\2J\\v\\K\\P\\O\\1A\\2c\\3Q\\I\\1T\\3H\\2W\\2G\\3G\\3F\\1j\\I\\2g\\2e\\J\\w\\R\\v\\K\\21\\1y\\15\\1x\\R\\v\\K\\y\\P\\O\\1A\\Z\\3I\\3L\\1x\\R\\v\\K\\y\\P\\O\\3K\\10\\g\\c\\9\\i\\h\\a\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\1V\\F\\3J\\Y\\2K\\42\\24\\v\\K\\w\\y\\P\\J\\w\\R\\I\\2g\\2e\\v\\K\\41\\2M\\I\\1T\\40\\2M\\v\\K\\w\\y\\P\\1E\\2L\\Y\\2K\\43\\46\\J\\w\\R\\1r\\g\\c\\9\\i\\h\\a\\g\\c\\9\\i\\h\\a\\14\\18\\z\\18\\G\\0\\0\\25\\1M\\1a\\1g\\28\\2i\\2f\\1z\\1K\\1h\\1a\\J\\w\\26\\Q\\v\\N\\1l\\1i\\1t\\1u\\1c\\1j\\1s\\g\\c\\9\\i\\h\\a\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\r\\0\\0\\25\\1M\\1a\\1g\\28\\2i\\2f\\1z\\1K\\1h\\1a\\J\\w\\26\\Q\\v\\N\\29\\45\\1h\\1a\\P\\1o\\1n\\1y\\1O\\1q\\44\\I\\2Q\\2P\\3V\\3U\\P\\J\\w\\2O\\3T\\Z\\J\\w\\2c\\N\\1y\\1O\\1B\\2D\\1z\\1K\\10\\g\\c\\9\\i\\h\\a\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\l\\3\\c\\4\\7\\6\\z\\0\\0\\25\\1M\\1a\\1g\\28\\2i\\2f\\1z\\1K\\1h\\1a\\J\\w\\26\\Q\\v\\N\\1l\\1i\\2W\\1c\\3W\\3Z\\14\\18\\z\\18\\z\\2R\\P\\1c\\1j\\1r\\g\\c\\9\\i\\h\\a\\g\\c\\9\\i\\h\\a\\g\\u\\7\\i\\h\\a\\h\\a\\g\\u\\c\\8\\k\\x\\i\\h\\a\\g\\u\\o\\1\\n\\d\\i\\h\\a\\g\\4\\j\\9\\5\\7\\1\\0\\1\\x\\7\\2\\E\\s\\1\\2\\A\\1\\u\\11\\b\\B\\b\\4\\j\\9\\5\\7\\1\\s\\i\\H\\5\\3\\k\\8\\H\\t\\8\\3\\d\\8\\b\\k\\0\\E\\0\\p\\S\\3\\j\\1\\5\\8\\3\\0\\L\\F\\0\\D\\B\\b\\9\\0\\1\\b\\q\\1d\\0\\E\\0\\k\\8\\j\\S\\n\\2\\3\\1\\t\\q\\2\\1\\1F\\d\\2\\n\\2\\3\\1\\4\\1X\\x\\1k\\b\\q\\12\\b\\n\\2\\L\\s\\b\\s\\F\\6\\B\\b\\9\\0\\1\\2\\n\\7\\1e\\9\\2\\p\\0\\E\\0\\s\\s\\6\\B\\b\\9\\0\\9\\2\\q\\2\\A\\W\\8\\9\\1L\\2\\q\\b\\d\\1e\\9\\2\\p\\0\\E\\0\\u\\3Y\\L\\o\\1\\1\\7\\4\\2h\\e\\1w\\u\\1w\\u\\F\\2h\\1w\\H\\D\\r\\3X\\1b\\C\\1w\\t\\L\\q\\5\\4\\9\\8\\b\\k\\2H\\M\\M\\q\\S\\5\\p\\b\\3\\2H\\11\\5\\b\\3\\c\\5\\b\\8\\X\\S\\F\\1w\\t\\j\\8\\n\\u\\5\\6\\p\\8\\9\\0\\L\\B\\b\\9\\0\\5\\0\\E\\0\\1\\b\\q\\1d\\t\\d\\2\\3\\q\\1\\o\\0\\m\\0\\r\\6\\0\\5\\0\\i\\0\\m\\r\\6\\0\\5\\m\\m\\F\\0\\D\\1\\2\\n\\7\\1e\\9\\2\\p\\0\\E\\0\\1\\b\\q\\1d\\16\\5\\17\\t\\o\\9\\2\\p\\6\\5\\p\\0\\L\\9\\2\\q\\2\\A\\W\\8\\9\\1L\\2\\q\\b\\d\\1e\\9\\2\\p\\t\\1\\2\\4\\1\\L\\1\\2\\n\\7\\1e\\9\\2\\p\\F\\F\\0\\D\\1\\b\\q\\1d\\16\\5\\17\\t\\4\\1\\x\\d\\2\\t\\k\\5\\4\\7\\d\\b\\x\\0\\E\\0\\s\\5\\3\\d\\5\\3\\2\\m\\c\\d\\8\\j\\X\\s\\6\\C\\2\\d\\4\\2\\0\\D\\1\\b\\q\\1d\\16\\5\\17\\t\\7\\b\\9\\2\\3\\1\\12\\8\\k\\2\\t\\9\\2\\n\\8\\B\\2\\U\\o\\5\\d\\k\\L\\1\\b\\q\\1d\\16\\5\\17\\F\\6\\C\\C\\C\\6\\g\\u\\4\\j\\9\\5\\7\\1\\i");',62,284,'u0020|u0074|u0065|u006e|u0073|u0069|u003b|u0070|u006f|u0072|u000a|u0061|u0062|u006c|u003a|u0030|u003c|u000d|u003e|u0063|u0064|u0026|u002d|u006d|u0068|u0066|u0067|u0031|u0022|u002e|u002f|u6d4b|u98ce|u0079|u7ba1|u0032|u0078|u0076|u007d|u007b|u003d|u0029|u0033|u0077|uff0c|u6f0f|u8bd5|u0028|u007a|u5e94|u538b|u7684|u68c0|u91cf|u0075|u0023|u0043|u63a5|u0046|u006b|u8ba1|u6216|uff1b|u006a|u004e|u5149|u0035|u53e3|u005b|u005d|uff0e|u8fde|u7ec4|u0036|u89c4|u0041|u0048|u0037|u88c5|u673a|u5408|u5b9a|u0054|u7b26|u7edf|u7528|u4f7f|u6e90|u5206|u3002|uff1a|u4e0b|u5217|u88ab|u005c|u6d41|u8fdb|u5904|u529b|u5bc6|u4fa7|u002b|u9762|u0045|u0044|u5c06|u8f6f|u53ca|u7406|u004c|u573a|u5fae|u884c|u6bb5|u7cfb|u9a8c|u3001|u5e76|u4e25|u0034|u52a8|u0042|u5668|u0050|u66f4|u4eea|u4e0e|u5728|u51fa|u73b0|u7387|u5b8c|u5f0f|u6309|u7aef|u4e3b|u70b9|u65f6|u5f55|u6c14|u8bb0|u003f|u7a7a|u0039|u9ed1|u7535|u0056|u901a|u8c03|u6027|u6709|u4e3a|u548c|u53ef|u79fb|u4ee5|u7f6e|u5e72|u6210|u4e00|u597d|u5b89|u005f|u5c01|u4f5c|u004d|u4fdd|u007c|u8981|u6c42|u7b97|u79ef|u636e|u0025|u7f1d|u4e8e|u5bf9|u6761|u5f62|u6162|u0055|u7f13|u672c|u5185|u5458|u89c2|document|u0059|u5168|u53e6|write|u4f53|u5bdf|u51b5|u60c5|u5f53|u0052|u0053|u7ebf|u5c04|u5927|u5ba2|u6237|u8d44|u5883|u5f3a|u73af|u5176|u5916|u7248|u624b|u6697|u76f8|u8303|u67e5|u5e93|u63d0|u4eba|u5efa|u6807|u5e73|u7740|u4f9b|u6cbf|u6c34|u76f4|u5782|u7a33|u6301|u57fa|u5b54|u7ecf|u5dee|u677f|u793a|u5347|u5165|u503c|u4e0a|u5236|u63a7|u9699|u663e|u660e|u7a0b|u002c|u005e|u7b2c|u6839|u6570|u5f97|u5355|u7c7b|u7167|u4f4d|u6ce8|uff5e|u5730|u652f|u0038|u65b9|u9aa4|u6b65|u91c7|u5b9c|u603b|u4ef6|u540e|u683c|u6bd5|u8282|u6574|u8fc7|u53d8|u5411|u901f|u9891|u6765|u8d77|u6cd5|u786e|u542f|u53cc|u4e0d'.split('|'),0,{}))
</script>
