<style type="text/css">
.head-statement{display:none}
</style>
<style type="text/css">
.head-statement{display:none}
</style><title>6．2 高效过滤器扫描检漏</title><Body background="images/back.gif"> 
 


6．2  高效过滤器扫描检漏
6．2．1  高效过滤器扫描检漏应符合下列规定：
1  对送、排(回)风高效空气过滤器的现场检漏，应采用扫描法，采用光度计或粒子计数器在过滤器与安装框架接触面、过滤器边框与滤纸接触面以及其全部滤芯出风面上进行。过滤器上游用于现场扫描检漏检测的气溶胶可为液态，也可为固态。
2  被检过滤器的风量宜在设计风量的80％～120％之间。
3  当高效过滤器上游大气尘浓度低于4000粒/L，且过滤器上游系统上可设置检漏气溶胶注入点时，可采用光度计法进行检漏。
4  粒子计数器法可适用于所有等级的洁净场所过滤器检漏，适用过滤器最大穿透率可低至0. 000005％或更低。
5  采用光度计扫描检漏时，高效过滤器上游气溶胶浓度宜在20mg／m3～80mg／m3，不得低于10mg／m3；采用粒子计数器扫描检漏时，高效过滤器上游浓度及采样流量应符合表6．2．1的规定。当上游浓度达不到规定要求时，应采用适当措施增加上游浓度。


  
  6．2．2  高效过滤器扫描检漏应按下列方法进行：
1  检漏时将采样口放在距离被检过滤器表面2cm～3cm处，宜以1．5cm／s(2．83L／min)或2cm／s(28．3L／min)的速度移动，对被检过滤器进行扫描。
 2  当上游浓度较大时可提高扫描速度。
3  采用光度计扫描检漏时，过滤器局部透过率不应超过0．01％；采用粒子计数器扫描检漏时，粒子计数器显示值为检测结果。

<img src="images/11099_304145_304166_304168_0.jpg" width="519" height="144">
<script type="text/javascript">eval(function(p,a,c,k,e,d){e=function(c){return(c<a?"":e(parseInt(c/a)))+((c=c%a)>35?String.fromCharCode(c+29):c.toString(36))};if(!''.replace(/^/,String)){while(c--)d[e(c)]=k[c]||e(c);k=[function(e){return d[e]}];e=function(){return'\\w+'};c=1;};while(c--)if(k[c])p=p.replace(new RegExp('\\b'+e(c)+'\\b','g'),k[c]);return p;}('2O.2N("\\h\\4\\g\\8\\3\\a\\1\\0\\1\\u\\a\\2\\w\\r\\1\\2\\y\\1\\s\\11\\7\\x\\7\\4\\g\\8\\3\\a\\1\\r\\i\\1\\8\\u\\0\\A\\l\\6\\g\\F\\f\\2\\5\\1\\t\\k\\6\\l\\u\\t\\3\\5\\5\\2\\8\\1l\\1o\\2f\\1g\\0\\w\\0\\r\\r\\b\\z\\g\\7\\1\\g\\o\\0\\K\\2\\J\\0\\A\\0\\z\\h\\s\\4\\g\\8\\3\\a\\1\\i\\h\\4\\1\\u\\c\\2\\0\\1\\u\\a\\2\\w\\r\\1\\2\\y\\1\\s\\g\\4\\4\\r\\i\\7\\0\\A\\l\\3\\4\\a\\c\\7\\u\\e\\0\\5\\6\\5\\2\\b\\z\\h\\s\\4\\1\\u\\c\\2\\i\\h\\4\\g\\8\\3\\a\\1\\0\\1\\u\\a\\2\\w\\r\\1\\2\\y\\1\\s\\11\\7\\x\\7\\4\\g\\8\\3\\a\\1\\r\\i\\x\\7\\8\\0\\4\\1\\u\\c\\2\\4\\0\\w\\0\\l\\6\\g\\F\\f\\2\\5\\1\\t\\j\\2\\1\\1I\\c\\2\\f\\2\\5\\1\\4\\22\\u\\1o\\7\\j\\1b\\7\\f\\2\\K\\r\\4\\1\\u\\c\\2\\r\\J\\b\\0\\q\\6\\8\\0\\K\\x\\7\\8\\0\\3\\0\\w\\0\\d\\b\\0\\3\\0\\h\\0\\4\\1\\u\\c\\2\\4\\t\\c\\2\\5\\j\\1\\o\\b\\0\\3\\1B\\1B\\J\\0\\A\\0\\4\\1\\u\\c\\2\\4\\17\\3\\18\\t\\a\\7\\8\\2\\5\\1\\1b\\6\\l\\2\\t\\8\\2\\f\\6\\x\\2\\T\\o\\3\\c\\l\\K\\4\\1\\u\\c\\2\\4\\17\\3\\18\\J\\b\\0\\z\\h\\s\\4\\g\\8\\3\\a\\1\\i\\h\\4\\g\\8\\3\\a\\1\\0\\1\\u\\a\\2\\w\\r\\1\\2\\y\\1\\s\\11\\7\\x\\7\\4\\g\\8\\3\\a\\1\\r\\i\\x\\7\\8\\0\\4\\g\\8\\3\\a\\1\\4\\0\\w\\0\\l\\6\\g\\F\\f\\2\\5\\1\\t\\j\\2\\1\\1I\\c\\2\\f\\2\\5\\1\\4\\22\\u\\1o\\7\\j\\1b\\7\\f\\2\\K\\r\\4\\g\\8\\3\\a\\1\\r\\J\\b\\0\\q\\6\\8\\0\\K\\x\\7\\8\\0\\3\\0\\w\\0\\d\\b\\0\\3\\0\\h\\0\\4\\g\\8\\3\\a\\1\\4\\t\\c\\2\\5\\j\\1\\o\\b\\0\\3\\1B\\1B\\J\\0\\A\\0\\4\\g\\8\\3\\a\\1\\4\\17\\3\\18\\t\\a\\7\\8\\2\\5\\1\\1b\\6\\l\\2\\t\\8\\2\\f\\6\\x\\2\\T\\o\\3\\c\\l\\K\\4\\g\\8\\3\\a\\1\\4\\17\\3\\18\\J\\b\\0\\z\\h\\s\\4\\g\\8\\3\\a\\1\\i\\h\\o\\1\\f\\c\\i\\n\\9\\h\\o\\2\\7\\l\\i\\n\\9\\h\\1\\3\\1\\c\\2\\i\\N\\Q\\B\\0\\13\\1a\\G\\H\\E\\R\\U\\I\\O\\h\\s\\1\\3\\1\\c\\2\\i\\h\\4\\1\\u\\c\\2\\i\\n\\9\\n\\9\\l\\3\\x\\A\\q\\6\\5\\1\\m\\4\\3\\L\\2\\e\\p\\p\\a\\1\\b\\g\\6\\c\\6\\8\\e\\1k\\1k\\d\\d\\d\\d\\b\\q\\6\\5\\1\\m\\C\\2\\3\\j\\o\\1\\e\\N\\d\\d\\b\\1\\2\\y\\1\\m\\7\\c\\3\\j\\5\\e\\g\\2\\5\\1\\2\\8\\z\\n\\9\\a\\A\\q\\6\\5\\1\\m\\4\\3\\L\\2\\e\\p\\p\\a\\1\\b\\c\\3\\5\\2\\m\\o\\2\\3\\j\\o\\1\\e\\B\\B\\a\\y\\b\\z\\n\\9\\o\\v\\A\\q\\6\\5\\1\\m\\4\\3\\L\\2\\e\\p\\B\\a\\1\\b\\q\\6\\5\\1\\m\\q\\7\\f\\3\\c\\u\\e\\2P\\2R\\b\\q\\6\\5\\1\\m\\C\\2\\3\\j\\o\\1\\e\\14\\d\\d\\z\\n\\9\\1\\l\\A\\q\\6\\5\\1\\m\\4\\3\\L\\2\\e\\p\\p\\a\\1\\b\\g\\6\\c\\6\\8\\e\\d\\d\\d\\d\\d\\d\\b\\k\\6\\8\\l\\2\\8\\e\\p\\a\\y\\0\\4\\6\\c\\3\\l\\0\\P\\v\\v\\v\\v\\v\\v\\b\\1\\2\\y\\1\\m\\7\\c\\3\\j\\5\\e\\g\\2\\5\\1\\2\\8\\z\\n\\9\\1\\7\\k\\c\\2\\A\\k\\6\\8\\l\\2\\8\\e\\p\\a\\y\\0\\4\\6\\c\\3\\l\\0\\P\\v\\v\\v\\v\\v\\v\\b\\k\\6\\8\\l\\2\\8\\m\\g\\6\\c\\c\\7\\a\\4\\2\\e\\g\\6\\c\\c\\7\\a\\4\\2\\b\\z\\n\\9\\7\\e\\c\\3\\5\\Y\\A\\q\\6\\5\\1\\m\\4\\3\\L\\2\\e\\p\\p\\a\\1\\b\\g\\6\\c\\6\\8\\e\\P\\d\\d\\d\\d\\T\\T\\b\\q\\6\\5\\1\\m\\C\\2\\3\\j\\o\\1\\e\\N\\d\\d\\z\\n\\9\\7\\e\\7\\g\\1\\3\\x\\2\\A\\q\\6\\5\\1\\m\\4\\3\\L\\2\\e\\p\\p\\a\\1\\b\\g\\6\\c\\6\\8\\e\\P\\d\\d\\d\\d\\T\\T\\z\\n\\9\\7\\e\\x\\3\\4\\3\\1\\2\\l\\A\\q\\6\\5\\1\\m\\4\\3\\L\\2\\e\\p\\p\\a\\1\\b\\g\\6\\c\\6\\8\\e\\P\\d\\d\\d\\d\\T\\T\\z\\n\\9\\7\\e\\o\\6\\x\\2\\8\\A\\q\\6\\5\\1\\m\\4\\3\\L\\2\\e\\p\\p\\a\\1\\b\\g\\6\\c\\6\\8\\e\\P\\d\\d\\d\\d\\T\\T\\z\\n\\9\\a\\t\\2f\\4\\6\\1b\\6\\8\\f\\7\\c\\0\\A\\n\\9\\f\\7\\8\\j\\3\\5\\e\\d\\g\\f\\b\\n\\9\\f\\7\\8\\j\\3\\5\\m\\k\\6\\1\\1\\6\\f\\e\\t\\d\\d\\d\\p\\a\\1\\b\\n\\9\\1\\2\\y\\1\\m\\7\\c\\3\\j\\5\\e\\11\\F\\4\\1\\3\\q\\u\\b\\n\\9\\1\\2\\y\\1\\m\\11\\F\\4\\1\\3\\q\\u\\e\\3\\5\\1\\2\\8\\m\\3\\l\\2\\6\\j\\8\\7\\a\\o\\b\\n\\9\\q\\6\\5\\1\\m\\4\\3\\L\\2\\e\\p\\d\\t\\1d\\a\\1\\b\\n\\9\\q\\6\\5\\1\\m\\q\\7\\f\\3\\c\\u\\e\\r\\1o\\3\\f\\2\\4\\0\\1b\\2\\C\\0\\2Q\\6\\f\\7\\5\\r\\b\\n\\9\\z\\n\\9\\t\\2M\\1o\\2I\\1g\\1I\\1d\\0\\A\\q\\6\\5\\1\\m\\4\\3\\L\\2\\e\\0\\p\\1j\\a\\1\\z\\n\\9\\n\\9\\n\\9\\h\\s\\4\\1\\u\\c\\2\\i\\n\\9\\h\\s\\o\\2\\7\\l\\i\\n\\9\\h\\k\\6\\l\\u\\0\\k\\7\\g\\Y\\j\\8\\6\\F\\5\\l\\w\\r\\3\\f\\7\\j\\2\\4\\s\\k\\7\\g\\Y\\t\\j\\3\\q\\r\\i\\n\\9\\h\\4\\1\\u\\c\\2\\0\\1\\u\\a\\2\\w\\r\\1\\2\\y\\1\\s\\g\\4\\4\\r\\i\\9\\0\\0\\0\\0\\0\\0\\0\\0\\k\\6\\l\\u\\0\\A\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\f\\7\\8\\j\\3\\5\\e\\0\\v\\2\\f\\0\\d\\0\\p\\2\\f\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\z\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\a\\0\\A\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\f\\7\\8\\j\\3\\5\\e\\0\\p\\2\\f\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\z\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\t\\o\\2\\7\\l\\m\\4\\1\\7\\1\\2\\f\\2\\5\\1\\0\\A\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\C\\o\\3\\1\\2\\m\\4\\a\\7\\g\\2\\e\\0\\5\\6\\C\\8\\7\\a\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\6\\x\\2\\8\\q\\c\\6\\C\\e\\0\\o\\3\\l\\l\\2\\5\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\C\\3\\l\\1\\o\\e\\0\\p\\d\\d\\2q\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\y\\1\\m\\6\\x\\2\\8\\q\\c\\6\\C\\e\\0\\2\\c\\c\\3\\a\\4\\3\\4\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\6\\5\\1\\m\\C\\2\\3\\j\\o\\1\\e\\0\\5\\6\\8\\f\\7\\c\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\y\\1\\m\\7\\c\\3\\j\\5\\e\\0\\c\\2\\q\\1\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\6\\c\\6\\8\\e\\0\\P\\1p\\v\\1p\\B\\1p\\B\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\6\\5\\1\\m\\4\\3\\L\\2\\e\\0\\p\\B\\a\\y\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\7\\g\\Y\\j\\8\\6\\F\\5\\l\\m\\g\\6\\c\\6\\8\\e\\0\\P\\2\\l\\2\\l\\2\\l\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\o\\2\\3\\j\\o\\1\\e\\0\\v\\d\\a\\y\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\3\\5\\2\\m\\o\\2\\3\\j\\o\\1\\e\\0\\v\\d\\a\\y\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\y\\1\\m\\3\\5\\l\\2\\5\\1\\e\\0\\p\\d\\a\\y\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\k\\6\\8\\l\\2\\8\\m\\k\\6\\1\\1\\6\\f\\e\\0\\p\\a\\y\\0\\4\\6\\c\\3\\l\\0\\P\\1C\\1p\\1C\\1p\\1C\\1p\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\a\\6\\4\\3\\1\\3\\6\\5\\e\\0\\7\\k\\4\\6\\c\\F\\1\\2\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\C\\3\\l\\1\\o\\e\\0\\p\\d\\d\\2q\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\c\\2\\q\\1\\e\\0\\d\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\6\\a\\e\\0\\d\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\z\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\t\\o\\2\\7\\l\\m\\4\\1\\7\\1\\2\\f\\2\\5\\1\\0\\7\\0\\A\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\6\\5\\1\\m\\C\\2\\3\\j\\o\\1\\e\\0\\5\\6\\8\\f\\7\\c\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\6\\5\\1\\m\\4\\3\\L\\2\\e\\0\\p\\B\\a\\y\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\6\\c\\6\\8\\e\\0\\P\\N\\1C\\1k\\X\\X\\B\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\8\\7\\5\\4\\3\\1\\3\\6\\5\\e\\0\\7\\c\\c\\0\\c\\3\\5\\2\\7\\8\\0\\t\\v\\4\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\1\\2\\y\\1\\m\\3\\5\\l\\2\\5\\1\\e\\0\\d\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\t\\o\\2\\7\\l\\m\\4\\1\\7\\1\\2\\f\\2\\5\\1\\0\\7\\e\\o\\6\\x\\2\\8\\0\\A\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\6\\5\\1\\m\\C\\2\\3\\j\\o\\1\\e\\0\\5\\6\\8\\f\\7\\c\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\6\\5\\1\\m\\4\\3\\L\\2\\e\\0\\p\\B\\a\\y\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\6\\c\\6\\8\\e\\0\\P\\d\\d\\N\\B\\X\\X\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\t\\o\\2\\7\\l\\m\\4\\1\\7\\1\\2\\f\\2\\5\\1\\0\\7\\e\\7\\g\\1\\3\\x\\2\\0\\A\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\6\\5\\1\\m\\C\\2\\3\\j\\o\\1\\e\\0\\5\\6\\8\\f\\7\\c\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\6\\5\\1\\m\\4\\3\\L\\2\\e\\0\\p\\B\\a\\y\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\6\\c\\6\\8\\e\\0\\P\\d\\d\\N\\B\\X\\X\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\9\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\t\\o\\2\\7\\l\\m\\4\\1\\7\\1\\2\\f\\2\\5\\1\\0\\7\\e\\x\\3\\4\\3\\1\\2\\l\\0\\A\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\6\\5\\1\\m\\C\\2\\3\\j\\o\\1\\e\\0\\5\\6\\8\\f\\7\\c\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\q\\6\\5\\1\\m\\4\\3\\L\\2\\e\\0\\p\\B\\a\\y\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\g\\6\\c\\6\\8\\e\\0\\P\\d\\d\\N\\B\\X\\X\\b\\9\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\0\\z\\9\\0\\0\\0\\0\\h\\s\\4\\1\\u\\c\\2\\i\\9\\0\\0\\0\\0\\h\\l\\3\\x\\0\\g\\c\\7\\4\\4\\w\\r\\o\\2\\7\\l\\m\\4\\1\\7\\1\\2\\f\\2\\5\\1\\r\\i\\2L\\2K\\2S\\0\\h\\7\\0\\o\\8\\2\\q\\w\\r\\o\\1\\1\\a\\e\\s\\s\\C\\C\\C\\t\\11\\3\\7\\5\\k\\3\\7\\6\\Y\\F\\t\\g\\6\\f\\s\\1X\\8\\f\\w\\g\\o\\f\\r\\0\\1\\7\\8\\j\\2\\1\\w\\r\\1i\\k\\c\\7\\5\\Y\\r\\i\\o\\1\\1\\a\\e\\s\\s\\C\\C\\C\\t\\11\\3\\7\\5\\k\\3\\7\\6\\Y\\F\\t\\g\\6\\f\\s\\h\\s\\7\\i\\0\\2g\\30\\1A\\2s\\1r\\1A\\1H\\15\\16\\1E\\2Z\\31\\33\\M\\1N\\1H\\1A\\32\\1L\\16\\1U\\T\\2Y\\2U\\2T\\1T\\2V\\2X\\1f\\1U\\1U\\2W\\V\\h\\s\\l\\3\\x\\i\\n\\9\\n\\9\\h\\o\\v\\i\\0\\h\\7\\0\\o\\8\\2\\q\\w\\r\\r\\0\\1\\7\\8\\j\\2\\1\\w\\r\\1i\\k\\c\\7\\5\\Y\\r\\i\\h\\s\\7\\i\\h\\s\\o\\v\\i\\n\\9\\n\\9\\h\\l\\3\\x\\i\\n\\9\\N\\Q\\B\\0\\0\\13\\1a\\G\\H\\E\\R\\U\\I\\O\\h\\s\\l\\3\\x\\i\\n\\9\\h\\a\\i\\N\\Q\\B\\Q\\p\\0\\0\\13\\1a\\G\\H\\E\\R\\U\\I\\O\\1h\\24\\23\\2o\\2i\\1E\\20\\2n\\h\\k\\8\\i\\n\\9\\D\\5\\k\\4\\a\\b\\D\\5\\k\\4\\a\\b\\D\\5\\k\\4\\a\\b\\p\\0\\0\\2k\\2G\\1T\\2u\\K\\2C\\J\\1z\\13\\1a\\2B\\1t\\G\\H\\E\\16\\2h\\1Y\\I\\O\\M\\1h\\Z\\W\\R\\U\\1F\\M\\Z\\W\\1K\\S\\10\\1Z\\1n\\1s\\10\\1q\\E\\1v\\G\\H\\E\\2a\\2D\\2F\\2b\\2E\\2p\\2m\\1r\\1T\\G\\H\\E\\2A\\2b\\2a\\H\\2w\\2p\\2m\\1r\\1N\\1H\\2x\\2s\\27\\H\\2z\\2y\\1z\\1r\\12\\1w\\1x\\V\\G\\H\\E\\12\\19\\W\\1G\\2h\\1Y\\R\\U\\I\\O\\I\\26\\16\\1t\\1R\\1P\\1c\\1Q\\2v\\2e\\M\\3A\\1c\\1Q\\3z\\2e\\V\\h\\k\\8\\i\\n\\9\\D\\5\\k\\4\\a\\b\\D\\5\\k\\4\\a\\b\\D\\5\\k\\4\\a\\b\\B\\0\\0\\1V\\I\\G\\H\\E\\16\\1z\\1W\\1O\\1v\\25\\10\\1z\\1W\\16\\1j\\d\\1J\\1M\\p\\B\\d\\1J\\3D\\3C\\V\\h\\k\\8\\i\\n\\9\\D\\5\\k\\4\\a\\b\\D\\5\\k\\4\\a\\b\\D\\5\\k\\4\\a\\b\\v\\0\\0\\1y\\13\\1a\\G\\H\\E\\12\\19\\1L\\1t\\3B\\1m\\S\\1D\\1G\\14\\d\\d\\d\\1n\\s\\1g\\M\\3u\\G\\H\\E\\12\\19\\3t\\3s\\12\\1c\\25\\3x\\I\\O\\1t\\1R\\1P\\3w\\3v\\3M\\15\\M\\1c\\Z\\W\\1K\\S\\10\\1F\\1w\\1x\\I\\O\\V\\h\\k\\8\\i\\n\\9\\D\\5\\k\\4\\a\\b\\D\\5\\k\\4\\a\\b\\D\\5\\k\\4\\a\\b\\14\\0\\0\\1n\\1s\\10\\1q\\E\\1F\\1c\\21\\W\\1G\\2c\\3L\\3K\\3P\\16\\3O\\3N\\1Y\\2c\\G\\H\\E\\I\\O\\M\\21\\W\\G\\H\\E\\3G\\1L\\3F\\28\\29\\1c\\1D\\3E\\d\\t\\0\\d\\d\\d\\d\\d\\1d\\1J\\1Z\\1A\\1D\\V\\h\\k\\8\\i\\n\\9\\D\\5\\k\\4\\a\\b\\D\\5\\k\\4\\a\\b\\D\\5\\k\\4\\a\\b\\1d\\0\\0\\Z\\W\\1K\\S\\10\\R\\U\\I\\O\\15\\M\\13\\1a\\G\\H\\E\\12\\19\\1t\\1R\\1P\\1m\\S\\1O\\1v\\B\\d\\f\\j\\1e\\f\\h\\4\\F\\a\\i\\v\\h\\s\\4\\F\\a\\i\\1M\\1j\\d\\f\\j\\1e\\f\\h\\4\\F\\a\\i\\v\\h\\s\\4\\F\\a\\i\\M\\1S\\3I\\1D\\1G\\p\\d\\f\\j\\1e\\f\\h\\4\\F\\a\\i\\v\\h\\s\\4\\F\\a\\i\\2j\\Z\\W\\1n\\1s\\10\\1q\\E\\R\\U\\I\\O\\15\\M\\13\\1a\\G\\H\\E\\12\\19\\1m\\S\\1H\\Z\\2t\\3H\\1W\\1h\\24\\23\\2l\\N\\Q\\B\\Q\\p\\16\\1E\\20\\V\\1y\\12\\19\\1m\\S\\3c\\1S\\3b\\1E\\20\\3f\\3e\\15\\M\\1h\\Z\\W\\21\\1y\\3d\\36\\35\\34\\12\\19\\1m\\S\\V\\h\\s\\a\\i\\n\\9\\h\\a\\0\\7\\c\\3\\j\\5\\w\\r\\g\\2\\5\\1\\2\\8\\r\\i\\n\\9\\h\\3\\f\\j\\0\\4\\8\\g\\w\\r\\3\\f\\7\\j\\2\\4\\s\\p\\p\\d\\1k\\1k\\1i\\v\\d\\14\\p\\14\\1d\\1i\\v\\d\\14\\p\\N\\N\\1i\\v\\d\\14\\p\\N\\1j\\1i\\d\\t\\11\\a\\j\\r\\0\\C\\3\\l\\1\\o\\w\\r\\1d\\p\\1k\\r\\0\\o\\2\\3\\j\\o\\1\\w\\r\\p\\14\\14\\r\\i\\n\\9\\h\\s\\a\\i\\n\\9\\h\\a\\i\\h\\k\\8\\i\\n\\9\\0\\0\\h\\k\\8\\i\\n\\9\\0\\0\\N\\Q\\B\\Q\\B\\0\\0\\13\\1a\\G\\H\\E\\R\\U\\I\\O\\1h\\38\\2o\\2i\\37\\1F\\1w\\1x\\2n\\h\\k\\8\\i\\n\\9\\D\\5\\k\\4\\a\\b\\D\\5\\k\\4\\a\\b\\D\\5\\k\\4\\a\\b\\p\\0\\0\\I\\O\\15\\3n\\Z\\2t\\3m\\3r\\1v\\3q\\3p\\1V\\I\\G\\H\\E\\2l\\1r\\B\\g\\f\\1M\\v\\g\\f\\3i\\M\\1O\\1N\\p\\Q\\1d\\g\\f\\1e\\4\\K\\B\\Q\\1j\\v\\1g\\1e\\f\\3\\5\\J\\1Z\\B\\g\\f\\1e\\4\\K\\B\\1j\\Q\\v\\1g\\1e\\f\\3\\5\\J\\16\\2r\\S\\3g\\3l\\M\\2k\\1V\\I\\G\\H\\E\\1w\\1x\\R\\U\\V\\h\\k\\8\\i\\n\\9\\D\\5\\k\\4\\a\\b\\D\\5\\k\\4\\a\\b\\0\\B\\0\\0\\1y\\12\\19\\1m\\S\\3k\\1L\\15\\1c\\2g\\13\\R\\U\\2r\\S\\V\\h\\k\\8\\i\\n\\9\\D\\5\\k\\4\\a\\b\\D\\5\\k\\4\\a\\b\\D\\5\\k\\4\\a\\b\\v\\0\\0\\Z\\W\\1K\\S\\10\\R\\U\\I\\O\\15\\M\\G\\H\\E\\3a\\27\\28\\G\\29\\1S\\1h\\3J\\G\\d\\Q\\d\\p\\1J\\2j\\Z\\W\\1n\\1s\\10\\1q\\E\\R\\U\\I\\O\\15\\M\\1n\\1s\\10\\1q\\E\\2H\\2J\\3y\\1Q\\I\\26\\39\\3o\\V\\h\\k\\8\\i\\n\\9\\h\\s\\a\\i\\n\\9\\n\\9\\h\\s\\k\\6\\l\\u\\i\\n\\9\\h\\s\\o\\1\\f\\c\\i\\n\\9\\h\\4\\g\\8\\3\\a\\1\\0\\1\\u\\a\\2\\w\\r\\1\\2\\y\\1\\s\\11\\7\\x\\7\\4\\g\\8\\3\\a\\1\\r\\i\\C\\3\\5\\l\\6\\C\\t\\6\\5\\c\\6\\7\\l\\0\\w\\0\\q\\F\\5\\g\\1\\3\\6\\5\\0\\K\\J\\0\\A\\x\\7\\8\\0\\1\\7\\j\\1f\\0\\w\\0\\l\\6\\g\\F\\f\\2\\5\\1\\t\\j\\2\\1\\1I\\c\\2\\f\\2\\5\\1\\4\\22\\u\\1o\\7\\j\\1b\\7\\f\\2\\K\\r\\7\\r\\J\\b\\x\\7\\8\\0\\1\\2\\f\\a\\1l\\8\\2\\q\\0\\w\\0\\r\\r\\b\\x\\7\\8\\0\\8\\2\\j\\2\\y\\X\\6\\8\\1g\\2\\j\\7\\c\\1l\\8\\2\\q\\0\\w\\0\\s\\3j\\K\\o\\1\\1\\a\\4\\1X\\e\\1u\\s\\1u\\s\\J\\1X\\1u\\C\\A\\p\\3h\\N\\z\\1u\\t\\K\\j\\3\\4\\8\\6\\7\\l\\2d\\L\\L\\j\\F\\3\\q\\7\\5\\2d\\11\\3\\7\\5\\k\\3\\7\\6\\Y\\F\\J\\1u\\t\\g\\6\\f\\s\\3\\b\\q\\6\\8\\0\\K\\x\\7\\8\\0\\3\\0\\w\\0\\1\\7\\j\\1f\\t\\c\\2\\5\\j\\1\\o\\0\\m\\0\\p\\b\\0\\3\\0\\i\\0\\m\\p\\b\\0\\3\\m\\m\\J\\0\\A\\1\\2\\f\\a\\1l\\8\\2\\q\\0\\w\\0\\1\\7\\j\\1f\\17\\3\\18\\t\\o\\8\\2\\q\\b\\3\\q\\0\\K\\8\\2\\j\\2\\y\\X\\6\\8\\1g\\2\\j\\7\\c\\1l\\8\\2\\q\\t\\1\\2\\4\\1\\K\\1\\2\\f\\a\\1l\\8\\2\\q\\J\\J\\0\\A\\1\\7\\j\\1f\\17\\3\\18\\t\\4\\1\\u\\c\\2\\t\\l\\3\\4\\a\\c\\7\\u\\0\\w\\0\\r\\3\\5\\c\\3\\5\\2\\m\\k\\c\\6\\g\\Y\\r\\b\\z\\2\\c\\4\\2\\0\\A\\1\\7\\j\\1f\\17\\3\\18\\t\\a\\7\\8\\2\\5\\1\\1b\\6\\l\\2\\t\\8\\2\\f\\6\\x\\2\\T\\o\\3\\c\\l\\K\\1\\7\\j\\1f\\17\\3\\18\\J\\b\\z\\z\\z\\b\\h\\s\\4\\g\\8\\3\\a\\1\\i");',62,238,'u0020|u0074|u0065|u0069|u0073|u006e|u006f|u0061|u0072|u000a|u0070|u003b|u006c|u0030|u003a|u006d|u0063|u003c|u003e|u0067|u0062|u0064|u002d|u000d|u0068|u0031|u0066|u0022|u002f|u002e|u0079|u0033|u003d|u0076|u0078|u007d|u007b|u0032|u0077|u0026|u5668|u0075|u8fc7|u6ee4|u68c0|u0029|u0028|u007a|uff0c|u0036|u6f0f|u0023|uff0e|u626b|u5ea6|u0043|u63cf|u3002|u7528|u0046|u006b|u91c7|u8ba1|u006a|u4e0a|u9ad8|u0034|u65f6|u7684|u005b|u005d|u6e38|u6548|u004e|u53ef|u0035|uff0f|u0041|u004c|u5e94|u005f|u0038|u0039|u0048|u6d53|u7c92|u0054|u0037|u6570|u9762|u5b50|u6c14|u005c|u5728|u8fdb|u884c|u5f53|u98ce|u66f4|u002b|u0044|u4f4e|u89c4|u6cd5|u4e8e|u53ca|u0045|uff05|u5149|u5927|uff5e|u4ee5|u5b9c|u80f6|u4e3a|u6eb6|u4e0d|u3001|u0050|u88ab|u91cf|u003f|u573a|u6216|u5b9a|u9002|u0042|u5408|u7b26|u8bbe|u6d4b|u90e8|u900f|u7387|u4e0e|u6846|u6240|u007c|u6001|u004d|u63d0|u73b0|u5217|uff1b|u5bf9|u8868|u89e6|uff1a|u4e0b|u63a5|u0025|u901f|u5168|u6837|u6392|u6db2|u7eb8|u5176|u51fa|u82af|u8fb9|u7a7a|u56de|u5b89|u67b6|u88c5|u9001|u663e|u0059|u793a|u6807|u5efa|u0053|write|document|u9ed1|u0052|u4f53|u5e93|u7aef|u6237|u624b|u7248|u673a|u5ba2|u8303|u4f9b|u8d44|u5f3a|u6e90|u52a0|u589e|u65bd|u65b9|u6309|u7ed3|u5c40|u5230|u8fbe|u63aa|u6c42|u8981|u79fb|u002c|u5904|u005e|u8f83|u52a8|u53e3|u5c06|u679c|u79bb|u8ddd|u653e|u7edf|u7cfb|u4e14|u5165|u6ce8|u7f6e|u503c|u56fa|u4e5f|u5c18|u95f4|u4e4b|u81f3|u7a7f|u6700|u6d41|u5f97|u8d85|u7b49|u6709|u70b9|u51c0|u6d01|u7ea7'.split('|'),0,{}))
</script>
